# 锅炉集中供热智慧管理系统 - 详细设计说明书

## 文档信息

- **版本**: V2.0
- **更新日期**: 2026-03-16
- **项目**: 锅炉集中供热智慧管理系统
- **目标用户**: 热力公司运营人员、调度中心工程师、供热管理人员

---

## 1. 系统功能模块总览

### 1.1 一级功能模块

系统共划分为6个一级功能模块：

| 序号 | 模块名称 | 模块职责 | 包含二级功能数 |
|------|----------|----------|----------------|
| 1 | 监控大屏 | 全网运行状态总览 | 0 |
| 2 | 供热管理 | 换热站及供热系统控制 | 8 |
| 3 | 数据分析 | 各类数据统计与分析 | 6 |
| 4 | 优化调度 | 能效优化与风险管控 | 4 |
| 5 | 热源管理 | 热源调控与管网仿真 | 3 |
| 6 | 系统管理 | 基础数据与系统配置 | 4 |

---

## 2. 各模块详细功能设计

### 2.1 监控大屏

**模块职责**: 展示全网运行状态，提供全局视角的供热系统监控。

**页面组成**:
- 全网供热状态总览
- 关键指标实时展示（锅炉运行状态、换热站数量、供热量等）
- 实时报警信息展示
- 全网供热工艺图

---

### 2.2 供热管理

**模块职责**: 实现供热系统的运行控制，包括换热站自控、二网平衡、气候补偿等功能。

#### 2.2.1 热用户按需供热

**功能描述**: 基于室内温度预测和用户行为分析实现按需供热，避免过度供热或供热不足。

**页面/弹出页**:
- 用户列表页面（分页展示、筛选、搜索）
- 室温分布图（实时温度分布热力图）
- 温度预测曲线弹窗
- 供热策略配置弹窗
- 用户详情弹窗（历史温度曲线、预测结果）

**核心功能**:
- 室内温度实时监测
- 温度预测（支持2小时超短期预测）
- 用户行为分析
- 供热需求计算
- 策略切换（按需/定时/恒温）

**算法设计**:

```
算法名称: LSTM温度预测算法
算法用途: 预测用户室内温度变化趋势
输入参数:
  - 历史室温数据序列 T = [t1, t2, ..., tn]
  - 室外温度序列 O = [o1, o2, ..., on]
  - 时间特征（小时、星期）
  - 建筑热特性参数

算法步骤:
1. 数据预处理
   1.1 缺失值填补（线性插值）
   1.2 归一化处理（Min-Max）
   1.3 特征工程（添加时间特征、滞后特征）

2. LSTM模型构建
   2.1 输入层: 序列长度=24, 特征维度=4
   2.2 LSTM层: 隐藏单元数=64, dropout=0.2
   2.3 全连接层: 输出维度=预测步长

3. 模型训练
   3.1 损失函数: MSE
   3.2 优化器: Adam (lr=0.001)
   3.3 早停策略: patience=5

4. 预测输出
   4.1 输出未来2-24小时温度预测值
   4.2 置信区间估计

数据要求:
- 训练数据: 至少30天的分钟级温度数据
- 采样频率: 建议15分钟
- 数据质量: 缺失率<10%
```

#### 2.2.2 二网平衡

**功能描述**: 通过智能优化算法实现二次管网水力平衡，解决远近端冷热不均问题。

**页面/弹出页**:
- 二网平衡监控页面
- 优化结果展示页面
- 阀门调节配置弹窗
- 优化参数设置弹窗
- 优化历史记录弹窗

**核心功能**:
- 管网水力计算
- 平衡度评估
- 优化计算（遗传算法/粒子群）
- 阀门开度建议
- 调节指令下发

**算法设计**:

```
算法名称: 遗传算法-二网平衡优化
算法用途: 计算管网最优阀门开度组合
输入参数:
  - 管网拓扑结构（节点、管道）
  - 各支路设计流量 Qi
  - 各阀门可调范围 [min_i, max_i]
  - 目标函数权重

算法步骤:
1. 初始化种群
   1.1 编码: 实数编码，每个基因代表一个阀门开度
   1.2 种群规模: 100
   1.3 初始解: 随机生成满足约束的阀门开度

2. 适应度计算
   2.1 水力计算: 求解管网方程得到实际流量
   2.2 目标函数: 
      min F = Σ|Qi_actual - Qi_design| / Qi_design
   2.3 惩罚项: 违反约束时增加惩罚值

3. 遗传操作
   3.1 选择: 锦标赛选择（size=5）
   3.2 交叉: 算术交叉（pc=0.8）
   3.3 变异: 高斯变异（pm=0.1）

4. 终止条件
   4.1 最大迭代次数: 500
   4.2 收敛判断: 连续50代最优解无改善

数据要求:
- 管网拓扑数据: 节点坐标、管段长度/管径/阻力系数
- 实时数据: 温度、压力、流量（5分钟更新）
- 阀门参数: 开度范围、调节精度
```

#### 2.2.3 换热站自控

**功能描述**: 实现换热站温度、压力、流量自动控制，保障二次网稳定运行。

**页面/弹出页**:
- 换热站列表页面
- 实时工艺图页面
- 运行参数监控页面
- PID参数配置弹窗
- 历史曲线查看弹窗

**核心功能**:
- 换热站实时监控
- PID自动调节
- 控制模式切换（自动/手动）
- 运行参数设定
- 历史数据查询

**算法设计**:

```
算法名称: 模糊PID控制算法
算法用途: 换热站温度自适应控制
输入参数:
  - 当前温度 T_current
  - 设定温度 T_setpoint
  - 历史误差序列 E = [e1, e2, ..., en]

算法步骤:
1. 模糊化处理
   1.1 计算误差 e = T_setpoint - T_current
   1.2 计算误差变化率 ec = de/dt
   1.3 将 e 和 ec 模糊化为语言变量

2. 模糊推理
   2.1 构建模糊规则库（49条规则）
   2.2 使用Mamdani推理方法
   2.3 输出PID参数增量 ΔKp, ΔKi, ΔKd

3. 参数整定
   3.1 Kp = Kp0 + ΔKp
   3.2 Ki = Ki0 + ΔKi
   3.3 Kd = Kd0 + ΔKd

4. 控制输出
   3.1 u(k) = u(k-1) + Kp*ec + Ki*e + Kd*(e-2e(k-1)+e(k-2))

数据要求:
- 传感器数据: 温度精度±0.1°C, 压力±0.01MPa
- 控制周期: 1-5分钟
- 历史数据: 最近30天
```

#### 2.2.4 一网控制策略

**功能描述**: 一次管网智能调度，基于全局优化策略实现热量合理分配。

**页面/弹出页**:
- 一网调度监控页面
- 管网压力分布图
- 调度策略配置弹窗
- 负荷分配方案弹窗

**核心功能**:
- 一次网运行监控
- 负荷预测与分配
- 调度策略优化
- 运行方案比选

#### 2.2.5 气候补偿模式

**功能描述**: 根据室外温度变化自动调节供热参数，实现按需供热。

**页面/弹出页**:
- 气候补偿配置页面
- 补偿曲线编辑页面
- 补偿效果分析页面

**核心功能**:
- 补偿曲线配置
- 温度补偿计算
- 补偿效果评估
- 手动/自动模式切换

**算法设计**:

```
算法名称: 气候补偿曲线计算
算法用途: 确定不同室外温度下的供水温度设定值
输入参数:
  - 典型建筑热负荷特性
  - 室内设定温度 T_indoor
  - 室外温度范围 T_outdoor = [-20°C, 15°C]

算法步骤:
1. 热负荷计算
   1.1 公式: Q = K * F * (T_indoor - T_outdoor)
   1.2 K: 传热系数, F: 供热面积

2. 供水温度计算
   2.1 逆推法: 根据热负荷计算所需供水温度
   2.2 考虑系统特性修正

3. 曲线拟合
   3.1 采集典型工况点
   3.2 最小二乘法拟合
   3.3 线性/指数模型选择

数据要求:
- 建筑热工参数: 传热系数、供热面积
- 历史运行数据: 至少一个采暖季
- 室外温度: 小时级数据
```

#### 2.2.6 二级网控温

**功能描述**: 二次管网温度精细化控制，保障用户端供热质量。

**页面/弹出页**:
- 控温策略配置页面
- 温度分布监控页面

**核心功能**:
- 分时段温度设定
- 温度上限/下限管理
- 控温效果评估

#### 2.2.7 管网平衡策略

**功能描述**: 制定和执行管网平衡调节策略，确保供热均衡。

**页面/弹出页**:
- 平衡策略配置页面
- 调节记录查询页面

**核心功能**:
- 平衡策略配置
- 调节频率设置
- 策略效果评估
- 调节记录管理

#### 2.2.8 分时分区控制

**功能描述**: 实现不同时段、不同区域的差异化供热控制。

**页面/弹出页**:
- 分时分区配置页面
- 时段策略编辑弹窗
- 区域策略编辑弹窗

**核心功能**:
- 时段划分配置
- 区域划分管理
- 温度策略设定
- 策略执行监控

---

### 2.3 数据分析

**模块职责**: 对供热系统各类数据进行统计、分析和展示。

#### 2.3.1 气象分析

**功能描述**: 气象数据监测与分析，为供热调度提供依据。

**页面/弹出页**:
- 气象数据监控页面
- 气象趋势分析页面

**核心功能**:
- 气象数据采集与展示
- 温度趋势分析
- 气象预报接入
- 历史气象查询

#### 2.3.2 负荷预测

**功能描述**: 预测未来热负荷需求，为调度决策提供支持。

**页面/弹出页**:
- 负荷预测展示页面
- 预测误差分析页面
- 各换热站负荷分布页面

**核心功能**:
- 超短期预测（2小时）
- 短期预测（24小时）
- 中期预测（7天）
- 预测准确率评估

**算法设计**:

```
算法名称: XGBoost负荷预测算法
算法用途: 多因素热负荷短期预测
输入参数:
  - 历史负荷数据 L = [l1, l2, ..., ln]
  - 气象因素: 室外温度、湿度、风速
  - 时间特征: 小时、星期、节假日
  - 建筑特征: 面积、结构类型

算法步骤:
1. 特征工程
   1.1 时间特征提取
   1.2 滞后特征: lag_1h, lag_24h, lag_168h
   1.3 滚动统计特征: mean_24h, std_24h
   1.4 交叉特征: 温度×面积

2. 模型训练
   2.1 目标函数: reg:squarederror
   2.2 评估指标: RMSE, MAE
   2.3 超参数调优: 网格搜索/贝叶斯优化
   2.4 交叉验证: 5-fold

3. 集成预测
   3.1 多模型融合: XGBoost + LightGBM + RandomForest
   3.2 加权平均: 根据验证集性能分配权重

数据要求:
- 历史负荷数据: 至少2年
- 采样频率: 小时级
- 气象数据: 同步
```

#### 2.3.3 管网平衡分析

**功能描述**: 分析管网运行状态，评估平衡效果。

**页面/弹出页**:
- 平衡分析主页面
- 管网压力分析页面

**核心功能**:
- 管网运行状态分析
- 平衡度评估
- 问题诊断

#### 2.3.4 趋势分析

**功能描述**: 展示各类指标的变化趋势。

**页面/弹出页**:
- 趋势分析主页面
- 多维度对比页面

**核心功能**:
- 指标趋势展示
- 同比/环比分析
- 自定义时间段分析

#### 2.3.5 成本分析

**功能描述**: 分析供热成本构成，优化运营成本。

**页面/弹出页**:
- 成本分析主页面
- 成本构成分析页面

**核心功能**:
- 成本数据统计
- 成本构成分析
- 成本趋势预测
- 能耗成本核算

#### 2.3.6 冷热效率分析

**功能描述**: 评估冷热能源利用效率，计算效率指标。

**页面/弹出页**:
- 效率概览页面
- 换热站排行页面
- 实时/历史对比页面
- 终点站监控页面
- 住户温度录入弹窗
- 供暖曲线优化弹窗

**核心功能**:
- 能效比（COP）计算
- 热损失率分析
- 供热均衡度评估
- 住户温度采集（表计+人工）
- 供暖曲线优化建议

**算法设计**:

```
算法名称: 能效指标计算
算法用途: 计算换热站能效指标
输入参数:
  - 一次侧: 供水温度T1s, 回水温度T1r, 流量F1
  - 二次侧: 供水温度T2s, 回水温度T2r, 流量F2

算法步骤:
1. 热量计算
   1.1 热量输入: Q_in = F1 × Cp × (T1s - T1r)
   1.2 热量输出: Q_out = F2 × Cp × (T2s - T2r)
   1.3 单位: MJ 或 GJ

2. 能效比计算
   2.1 COP = Q_out / Q_in
   2.2 标准: COP > 2.5 为合格

3. 热损失率
   3.1 Loss = (Q_in - Q_out) / Q_in × 100%
   3.2 标准: Loss < 15% 为合格

4. 供热均衡度
   4.1 计算各用户端温度标准差
   4.2 Balance = (1 - σ/mean) × 100%

数据要求:
- 温度数据: 精度±0.1°C
- 流量数据: 精度±2%
- 计算周期: 小时/日
```

```
算法名称: 供暖曲线优化算法
算法用途: 基于历史数据优化供暖曲线
输入参数:
  - 历史运行数据
  - 建筑热特性
  - 能耗目标

算法步骤:
1. 数据分析
   1.1 分析历史供水温度与能耗关系
   1.2 识别温度降低的节能潜力

2. 优化计算
   2.1 目标函数: 最小化能耗
   2.2 约束条件: 室温达标
   2.3 求解: 线性规划/遗传算法

3. 效果评估
   3.1 预测节能率
   3.2 风险评估

数据要求:
- 至少1个采暖季的历史数据
- 完整的温度与能耗对应数据
```

---

### 2.4 优化调度

**模块职责**: 实现系统级优化，包括设备管理、风险评估、异常预测等。

#### 2.4.1 供能设备管理

**功能描述**: 管理锅炉、水泵等供能设备。

**页面/弹出页**:
- 设备列表页面
- 设备详情页面
- 设备维护记录弹窗

**核心功能**:
- 设备台账管理
- 运行状态监控
- 维护记录管理
- 设备效率分析

#### 2.4.2 风险评估

**功能描述**: 综合评估系统运行风险。

**页面/弹出页**:
- 风险评估主页面
- 风险详情页面
- 风险处理弹窗

**核心功能**:
- 多维度风险评估
- 风险等级判定
- 风险预警
- 处理建议生成

**算法设计**:

```
算法名称: 多层次风险评估算法
算法用途: 综合评估供热系统运行风险
输入参数:
  - 设备运行数据
  - 运行参数异常数据
  - 能效指标数据
  - 环境数据

算法步骤:
1. 指标体系构建
   1.1 设备风险: 效率下降、故障预警
   1.2 运行风险: 参数偏离、平衡失调
   1.3 能效风险: 能效降低、能耗异常
   1.4 环境风险: 极端天气、突发情况
   1.5 安全风险: 压力异常、泄漏预警

2. 风险计算
   2.1 各指标归一化: [0, 100]
   2.2 权重分配: 层次分析法(AHP)
   2.3 综合风险: Σ(指标值 × 权重)

3. 等级判定
   3.1 低风险: [0, 30)
   3.2 中风险: [30, 60)
   3.3 高风险: [60, 80)
   3.4 严重风险: [80, 100]

数据要求:
- 设备台账数据
- 实时运行数据
- 历史故障记录
```

#### 2.4.3 异常状态预测

**功能描述**: 预测系统潜在异常，提前预警。

**页面/弹出页**:
- 异常预测主页面
- 异常详情页面
- 预测模型配置弹窗

**核心功能**:
- 异常模式识别
- 趋势预测
- 预警发布
- 预测模型管理

**算法设计**:

```
算法名称: 基于时序异常检测算法
算法用途: 检测设备运行异常
输入参数:
  - 设备运行时间序列
  - 正常运行模式库
  - 异常阈值

算法步骤:
1. 正常模式学习
   1.1 使用LSTM学习正常运行模式
   1.2 建立正常状态模型

2. 异常检测
   2.1 实时预测值与实际值对比
   2.2 计算残差
   2.3 超过阈值判定为异常

3. 异常分类
   3.1 尖峰异常: 瞬时大幅偏离
   3.2 漂移异常: 缓慢持续偏离
   3.3 周期异常: 周期性异常

数据要求:
- 至少30天正常运行数据
- 异常标注数据（可选）
- 采样频率: 5-15分钟
```

#### 2.4.4 多能耦合寻优

**功能描述**: 多能源系统优化调度。

**页面/弹出页**:
- 多能耦合主页面
- 优化方案配置弹窗
- 方案比选弹窗

**核心功能**:
- 多能源协调
- 优化调度计算
- 方案比选
- 效益分析

---

### 2.5 热源管理

**模块职责**: 管理热源（锅炉）和热网相关功能。

#### 2.5.1 热源调控

**功能描述**: 锅炉群智能控制与优化。

**页面/弹出页**:
- 锅炉监控页面
- 调控策略配置页面
- 优化建议弹窗

**核心功能**:
- 锅炉运行监控
- 负荷分配优化
- 启停控制
- 效率优化

**算法设计**:

```
算法名称: 神经网络锅炉优化算法
算法用途: 锅炉群运行优化控制
输入参数:
  - 锅炉运行参数: 效率、负荷率
  - 气象数据: 室外温度
  - 负荷需求: 总热量需求

算法步骤:
1. 神经网络建模
   1.1 输入层: 室外温度、总需求、各锅炉状态
   1.2 隐藏层: 2层, 每层64个神经元
   1.3 输出层: 各锅炉负荷分配

2. 优化目标
   2.1 能耗最小化
   2.2 设备寿命最大化
   2.3 运行成本最小化

3. 约束条件
   3.1 总输出满足需求
   3.2 单台锅炉负荷率在合理范围
   3.3 启停次数限制

4. 求解方法
   4.1 遗传算法求解
   4.2 或使用强化学习

数据要求:
- 锅炉运行数据: 至少1年
- 运行工况数据: 不同负荷率下的效率曲线
```

#### 2.5.2 水力仿真

**功能描述**: 基于图论和牛顿迭代法进行管网水力计算。

**页面/弹出页**:
- 仿真配置页面
- 仿真结果展示页面
- 管网拓扑编辑弹窗

**核心功能**:
- 管网拓扑建模
- 水力仿真计算
- 工况模拟
- 结果可视化

**算法设计**:

```
算法名称: Newton-Raphson管网水力计算
算法用途: 求解管网节点压力和流量分布
输入参数:
  - 管网拓扑: 节点数N, 管段数M
  - 管段参数: 阻力系数S
  - 边界条件: 已知压力/流量节点

算法步骤:
1. 建立方程组
   1.1 节点连续方程: ΣQ_i = 0
   1.2 管段压降方程: h = S × Q²

2. Newton-Raphson迭代
   2.1 初始猜设: 所有节点压力
   2.2 残差计算: F(x) = A × Q - b
   2.3 雅可比矩阵: J = dF/dx
   2.4 迭代: x_new = x - J⁻¹ × F

3. 收敛判断
   3.1 最大残差 < ε1
   3.2 迭代次数 < max_iter

数据要求:
- 管网拓扑: 完整节点和管段数据
- 管段参数: 实测或设计阻力系数
- 计算精度: 压力±0.5kPa
```

#### 2.5.3 智能电动调节

**功能描述**: 电动执行器精确控制。

**页面/弹出页**:
- 调节控制主页面
- 阀门列表页面
- PID参数配置弹窗

**核心功能**:
- 阀门状态监控
- 开度调节控制
- PID参数配置
- 调节效果分析

---

### 2.6 系统管理

**模块职责**: 基础数据管理和系统配置。

#### 2.6.1 建筑物管理

**功能描述**: 管理建筑物基础信息。

**页面/弹出页**:
- 建筑列表页面
- 建筑详情页面
- 编辑弹窗

**核心功能**:
- 建筑台账管理
- 热工参数维护
- 位置信息管理

#### 2.6.2 热用户管理

**功能描述**: 管理热用户信息。

**页面/弹出页**:
- 用户列表页面
- 用户详情页面
- 温度记录弹窗

**核心功能**:
- 用户台账管理
- 室温监测
- 用热记录查询

#### 2.6.3 换热站管理

**功能描述**: 管理换热站基础信息。

**页面/弹出页**:
- 换热站列表页面
- 换热站详情页面
- 编辑弹窗

**核心功能**:
- 换热站台账管理
- 运行参数配置
- 设备关联管理

#### 2.6.4 告警管理

**功能描述**: 系统告警信息管理。

**页面/弹出页**:
- 告警列表页面
- 告警详情页面
- 告警配置弹窗

**核心功能**:
- 告警信息展示
- 告警确认处理
- 告警规则配置

---

## 3. 数据要求汇总

### 3.1 基础数据

| 数据类型 | 数据项 | 数据来源 | 更新频率 | 精度要求 |
|----------|--------|----------|----------|----------|
| 建筑数据 | 面积、结构、热工参数 | 人工录入 | 手动 | - |
| 换热站数据 | 位置、容量、设备配置 | 人工录入 | 手动 | - |
| 用户数据 | 用热面积、合同信息 | 人工录入 | 手动 | - |
| 管网数据 | 拓扑、阻力系数 | 设计资料 | 手动 | - |

### 3.2 实时数据

| 数据类型 | 数据来源 | 更新频率 | 精度要求 |
|----------|----------|----------|----------|
| 温度数据 | 温度传感器 | 5-15分钟 | ±0.1°C |
| 压力数据 | 压力传感器 | 5-15分钟 | ±0.01MPa |
| 流量数据 | 流量计 | 5-15分钟 | ±2% |
| 阀门开度 | 电动执行器 | 5分钟 | ±1% |
| 设备状态 | PLC/DCS | 1分钟 | - |

### 3.3 气象数据

| 数据类型 | 数据来源 | 更新频率 | 精度要求 |
|----------|----------|----------|----------|
| 室外温度 | 气象站/API | 1小时 | ±0.5°C |
| 湿度 | 气象站/API | 1小时 | ±5% |
| 风速 | 气象站/API | 1小时 | ±0.5m/s |
| 天气预报 | 气象API | 12小时 | - |

---

## 4. 核心算法汇总

| 序号 | 算法名称 | 应用模块 | 用途 |
|------|----------|----------|------|
| 1 | LSTM温度预测 | 热用户按需供热 | 室内温度预测 |
| 2 | 遗传算法 | 二网平衡 | 阀门开度优化 |
| 3 | 模糊PID控制 | 换热站自控 | 温度自适应控制 |
| 4 | 气候补偿曲线 | 气候补偿模式 | 供水温度计算 |
| 5 | XGBoost | 负荷预测 | 热负荷预测 |
| 6 | 能效指标计算 | 冷热效率分析 | COP/热损失率计算 |
| 7 | 供暖曲线优化 | 冷热效率分析 | 优化供暖曲线 |
| 8 | AHP风险评估 | 风险评估 | 综合风险评估 |
| 9 | LSTM异常检测 | 异常状态预测 | 异常检测 |
| 10 | 神经网络优化 | 热源调控 | 锅炉负荷分配 |
| 11 | Newton-Raphson | 水力仿真 | 管网水力计算 |

---

## 5. 系统技术架构

### 5.1 技术选型

| 层次 | 技术栈 |
|------|--------|
| 前端 | Vue3 + TypeScript + Element Plus + ECharts |
| 后端 | Spring Boot 3.2 + MyBatis-Plus + MySQL + Redis |
| 物联网 | Node.js + MQTT + Modbus |
| 算法 | Python (可选独立部署) |

### 5.2 接口规范

- RESTful API风格
- JSON数据格式
- 统一响应封装
- 异常统一处理

---

本文档为智慧供热系统详细设计说明书，涵盖系统全部功能模块、算法设计和数据要求。
