# 需求文档

## 引言

本文档描述热用户按需供热功能模块的需求规格。该模块基于室内温度预测和用户行为分析实现按需供热，根据室外温度、建筑物热特性、历史用热数据预测供热需求，动态调整供热策略。

## 术语表

- **室内温度预测**: 通过机器学习算法预测未来时段室内温度变化
- **供热需求**: 基于温度预测计算的实际供热热量需求
- **建筑物热特性**: 建筑物的热容、保温性能、传热系数等热物理参数
- **二网平衡**: 二次管网水力平衡，确保各用户端供热均衡
- **换热站自控**: 换热站温度、压力、流量的自动控制系统
- **按需供热**: 根据实际需求动态调整供热量的供热方式

## 需求

### 需求 1: 室内温度数据采集与存储

**用户故事:** 作为系统管理员，我希望采集和存储热用户的室内温度数据，以便进行温度分析和预测

#### 验收标准

1. WHEN 温度传感器上报实时数据, 系统 SHALL 接收并解析 MQTT 消息中的温度数据
2. WHEN 温度数据接收成功, 系统 SHALL 将数据存储到 MySQL 数据库的室内温度表中
3. IF 数据格式不合法, 系统 SHALL 记录错误日志并跳过该条数据
4. IF 温度数据超过合理范围（-20°C 至 40°C）, 系统 SHALL 标记为异常数据并记录
5. 系统 SHALL 支持批量导入历史温度数据

### 需求 2: 建筑信息管理

**用户故事:** 作为系统管理员，我希望管理建筑物的基础信息，以便进行热特性分析和供热计算

#### 验收标准

1. 系统 SHALL 提供建筑物信息的增删改查功能
2. 系统 SHALL 记录以下建筑信息：建筑面积、建造年份、保温材料类型、窗户面积、楼层高度、供热面积比
3. 系统 SHALL 计算建筑物的综合传热系数（K值）和热容
4. 系统 SHALL 支持建筑物与换热站的关联关系配置
5. IF 建筑物信息不完整, 系统 SHALL 在列表中显示待完善状态

### 需求 3: 室外温度数据获取

**用户故事:** 作为系统，我希望获取室外温度数据，以便进行供热需求预测

#### 验收标准

1. 系统 SHALL 每小时从气象数据接口获取室外温度预测数据
2. 系统 SHALL 存储未来 24 小时的室外温度预测曲线
3. 系统 SHALL 支持手动输入室外温度数据进行模拟预测
4. IF 气象数据接口不可用, 系统 SHALL 使用最近一次存储的温度数据

### 需求 4: 室内温度预测

**用户故事:** 作为调度人员，我希望预测室内温度变化，以便提前调整供热策略

#### 验收标准

1. 系统 SHALL 基于 LSTM 神经网络算法预测未来 2-6 小时的室内温度变化
2. WHEN 用户请求温度预测, 系统 SHALL 结合室外温度预测值、建筑物热特性、历史运行数据进行综合计算
3. 系统 SHALL 输出温度预测曲线，包含置信区间
4. 系统 SHALL 支持预测时间范围选择（2小时、4小时、6小时）
5. IF 预测模型训练数据不足, 系统 SHALL 使用基于热平衡方程的简化模型作为备选

### 需求 5: 用户行为分析

**用户故事:** 作为系统，我希望分析用户的用热行为模式，以便优化供热策略

#### 验收标准

1. 系统 SHALL 分析用户的用热时间模式，识别上班/下班时间段
2. 系统 SHALL 分析用户的室内温度设定偏好
3. 系统 SHALL 检测用户离家模式（长时间外出）
4. 系统 SHALL 根据行为分析结果生成用户供热偏好画像
5. IF 用户行为数据不足, 系统 SHALL 使用默认供热曲线

### 需求 6: 供热需求计算

**用户故事:** 作为调度人员，我希望计算各用户的供热需求，以便进行供热调度

#### 验收标准

1. 系统 SHALL 基于温度预测结果计算热负荷需求
2. 系统 SHALL 综合考虑室外温度、建筑物热特性、用户行为模式计算供热需求
3. 系统 SHALL 输出每个热用户的供热需求值（单位：kW）
4. 系统 SHALL 汇总计算区域总供热需求
5. 系统 SHALL 支持按换热站、楼栋、单元等维度汇总供热需求

### 需求 7: 供热策略动态调整

**用户故事:** 作为调度人员，我希望系统自动调整供热策略，以实现按需供热

#### 验收标准

1. WHEN 预测显示室内温度将超过设定值 2°C, 系统 SHALL 自动降低供热功率
2. WHEN 预测显示室内温度将低于设定值 2°C, 系统 SHALL 自动增加供热功率
3. 系统 SHALL 支持设定温度偏差阈值（默认值：±2°C）
4. 系统 SHALL 支持手动 override 自动调节策略
5. IF 换热站自控模块不可用, 系统 SHALL 发出告警提示

### 需求 8: 温度曲线展示

**用户故事:** 作为运营人员，我希望在界面上看到温度曲线和预测数据，以便监控和分析

#### 验收标准

1. 系统 SHALL 在前端界面展示实时温度曲线（最近 24 小时）
2. 系统 SHALL 叠加展示温度预测曲线
3. 系统 SHALL 使用不同颜色区分实际温度和预测温度
4. 系统 SHALL 支持缩放和平移查看历史数据
5. 系统 SHALL 在曲线图上标注异常温度点

### 需求 9: 预测数据展示

**用户故事:** 作为运营人员，我希望看到供热需求预测数据，以便进行调度决策

#### 验收标准

1. 系统 SHALL 展示未来 24 小时的供热需求预测曲线
2. 系统 SHALL 展示各换热站的供热需求分布图
3. 系统 SHALL 使用柱状图展示各时段用能对比
4. 系统 SHALL 支持预测数据导出为 Excel 格式
5. IF 预测模型误差超过 20%, 系统 SHALL 显示模型精度预警

### 需求 10: 二网平衡模块集成

**用户故事:** 作为系统，我希望与二网平衡模块集成，以便协调供热调节

#### 验收标准

1. 系统 SHALL 向二网平衡模块提供各用户的供热需求数据
2. 系统 SHALL 接收二网平衡模块的调节建议
3. 系统 SHALL 在调节时考虑二网平衡约束条件
4. IF 二网平衡计算失败, 系统 SHALL 使用单环调节策略

### 需求 11: 换热站自控模块集成

**用户故事:** 作为系统，我希望与换热站自控模块集成，以便执行供热调节

#### 验收标准

1. 系统 SHALL 向换热站自控模块下发温度设定值
2. 系统 SHALL 接收换热站的运行状态反馈
3. 系统 SHALL 监控换热站供水温度和压力
4. IF 换热站自控不可用, 系统 SHALL 生成告警并记录
5. 系统 SHALL 支持设定值的批量下发

### 需求 12: 历史数据查询

**用户故事:** 作为运营人员，我希望查询历史用热数据，以便进行分析和报表

#### 验收标准

1. 系统 SHALL 支持按时间范围查询历史温度数据
2. 系统 SHALL 支持按建筑物查询历史用热数据
3. 系统 SHALL 生成温度统计报表（平均值、最高值、最低值、标准差）
4. 系统 SHALL 生成供热需求统计报表
5. 查询结果 SHALL 支持分页显示，每页最多 1000 条

### 需求 13: 告警管理

**用户故事:** 作为系统，我希望在温度异常时发出告警，以便及时处理

#### 验收标准

1. IF 室内温度持续低于 14°C 超过 30 分钟, 系统 SHALL 发出低温告警
2. IF 室内温度持续高于 26°C 超过 30 分钟, 系统 SHALL 发出高温告警
3. IF 预测误差超过 30%, 系统 SHALL 发出预测异常告警
4. 系统 SHALL 支持告警配置（阈值、时间延迟）
5. 告警 SHALL 支持邮件、短信、站内信三种通知方式

### 需求 14: 模型训练与更新

**用户故事:** 作为系统管理员，我希望系统能够自动更新预测模型，以提高预测精度

#### 验收标准

1. 系统 SHALL 每天凌晨自动使用最新数据训练预测模型
2. 系统 SHALL 记录每次模型训练的参数和精度指标
3. IF 模型精度下降超过 10%, 系统 SHALL 发出模型预警
4. 系统 SHALL 支持手动触发模型重训练
5. 系统 SHALL 保留最近 30 天的模型版本用于回滚
