# 换热站自控功能需求文档

## Introduction

换热站自动控制系统是锅炉集中供热智慧管理系统的核心功能模块之一，旨在实现换热站的全面自动化控制，保障二次供热管网稳定运行，提高供热质量，降低能耗成本。该系统需要实现一次侧温度/压力精确控制、二次侧供回水温度调节、循环泵变频优化控制以及补水系统自动控制等功能。

## Glossary

- **一次侧**: 热源（锅炉）到换热站的热媒管道系统
- **二次侧**: 换热站到热用户的供热管道系统
- **PID控制**: 比例-积分-微分控制算法，用于过程自动控制
- **Modbus**: 工业设备通信协议，支持RTU和TCP模式
- **PLC**: 可编程逻辑控制器，用于工业设备控制
- **变频器**: 改变电机转速的电力电子设备
- **供回水温度**: 供水温度和回水温度
- **自适应控制**: 根据系统状态自动调整控制参数的算法

## Requirements

### Requirement 1: 一次侧温度控制

**User Story:** 作为热力公司调度人员，我希望系统能够自动调节一次侧供水温度，使得二次侧供回水温度满足设定要求，从而保证供热质量稳定。

#### Acceptance Criteria

1. WHEN 一次侧供水温度偏离设定值超过1℃, 系统 SHALL 自动调节一次侧电动调节阀开度，使温度回归设定值
2. WHILE 一次侧供温控制系统处于自动模式, 系统 SHALL 每5秒计算一次调节量并执行
3. IF 检测到一次侧温度传感器故障, 系统 SHALL 切换到手动模式并发出告警
4. IF 一次侧供水温度超过安全上限95℃, 系统 SHALL 立即关闭调节阀并触发紧急告警

### Requirement 2: 一次侧压力控制

**User Story:** 作为热力公司调度人员，我希望系统能够维持一次侧管网压力稳定，防止压力波动影响供热安全。

#### Acceptance Criteria

1. WHEN 一次侧回水压力低于设定值下限0.4MPa, 系统 SHALL 自动启动补水泵
2. WHEN 一次侧回水压力高于设定值上限0.6MPa, 系统 SHALL 自动停止补水泵
3. WHILE 一次侧压力控制系统处于自动模式, 系统 SHALL 维持回水压力在设定范围内
4. IF 一次侧回水压力持续低于下限超过30秒, 系统 SHALL 发出低压告警并记录事件

### Requirement 3: 二次侧供水温度控制

**User Story:** 作为热力公司调度人员，我希望系统能够根据室外温度自动调节二次侧供水温度，实现按需供热，节约能源。

#### Acceptance Criteria

1. WHEN 室外温度变化超过2℃, 系统 SHALL 自动重新计算二次侧供水温度设定值
2. WHILE 二次侧供水温度控制系统处于自动模式, 系统 SHALL 根据热负荷曲线调节一次侧调节阀
3. IF 二次侧供水温度低于设定值下限超过5℃且持续时间超过60秒, 系统 SHALL 增大一次侧调节阀开度并告警
4. IF 二次侧供水温度高于设定值上限超过5℃且持续时间超过60秒, 系统 SHALL 减小一次侧调节阀开度并告警

### Requirement 4: 二次侧回水温度监测

**User Story:** 作为热力公司调度人员，我希望系统能够监测二次侧回水温度，用于评估供热效果和检测系统异常。

#### Acceptance Criteria

1. WHILE 系统处于运行状态, 系统 SHALL 每10秒采集一次二次侧回水温度
2. IF 二次侧回水温度超过65℃, 系统 SHALL 发出高温告警，提示可能存在一次侧泄漏
3. IF 二次侧回水温度低于35℃, 系统 SHALL 发出低温告警，提示可能存在系统泄漏或循环不足

### Requirement 5: 循环泵变频控制

**User Story:** 作为热力公司调度人员，我希望系统能够根据二次侧供回水压差自动调节循环泵转速，实现节能运行。

#### Acceptance Criteria

1. WHEN 二次侧供回水压差低于设定值下限0.05MPa, 系统 SHALL 自动提高循环泵转速
2. WHEN 二次侧供回水压差高于设定值上限0.15MPa, 系统 SHALL 自动降低循环泵转速
3. WHILE 循环泵变频控制系统处于自动模式, 系统 SHALL 维持供回水压差在设定范围内
4. IF 循环泵运行频率低于20Hz持续超过300秒, 系统 SHALL 发出最低频率告警，提示可能存在系统泄漏
5. IF 循环泵运行频率高于50Hz持续超过300秒, 系统 SHALL 发出最高频率告警，提示可能存在系统堵塞

### Requirement 6: 补水系统自动控制

**User Story:** 作为热力公司调度人员，我希望系统能够自动监测并补充二次侧管网失水，维持系统水力平衡。

#### Acceptance Criteria

1. WHEN 二次侧回水压力低于设定值下限0.2MPa, 系统 SHALL 自动启动补水泵
2. WHEN 二次侧回水压力达到设定值上限0.4MPa, 系统 SHALL 自动停止补水泵
3. WHILE 补水系统处于自动模式, 系统 SHALL 维持二次侧回水压力在设定范围内
4. IF 补水泵累计运行时间超过30分钟, 系统 SHALL 发出持续补水告警，提示可能存在系统泄漏
5. IF 补水泵每小时启动次数超过10次, 系统 SHALL 发出频繁启动告警，提示可能存在系统严重泄漏

### Requirement 7: 实时监控界面展示

**User Story:** 作为热力公司调度人员，我希望通过可视化界面实时查看换热站运行状态和各项参数，便于监控和决策。

#### Acceptance Criteria

1. WHEN 用户打开换热站监控页面, 系统 SHALL 展示一次侧温度、压力、流量等实时数据
2. WHILE 页面处于打开状态, 系统 SHALL 每5秒刷新一次实时数据
3. WHEN 用户点击某个参数, 系统 SHALL 展示该参数24小时历史趋势曲线
4. IF 任何参数超过告警阈值, 系统 SHALL 在界面上以红色高亮显示该参数

### Requirement 8: 控制面板操作

**User Story:** 作为热力公司调度人员，我希望通过控制面板能够手动/自动切换控制模式并调整参数设定值。

#### Acceptance Criteria

1. WHEN 用户点击自动/手动切换按钮, 系统 SHALL 切换对应控制回路的工作模式
2. WHEN 用户修改温度设定值并确认, 系统 SHALL 立即更新设定值并生效
3. WHEN 用户点击启动/停止按钮, 系统 SHALL 发送控制指令到PLC执行
4. IF 用户在手动模式下操作, 系统 SHALL 显示确认对话框提示风险

### Requirement 9: 与一网控制策略模块集成

**User Story:** 作为热力公司调度人员，我希望换热站能够响应一网控制策略的调度指令，实现全网协调控制。

#### Acceptance Criteria

1. WHEN 一网控制模块下发温度调节指令, 系统 SHALL 解析指令并调整一次侧温度设定值
2. WHILE 处于远程调度模式, 系统 SHALL 优先执行一网控制模块的指令
3. IF 一网控制模块通信中断超过60秒, 系统 SHALL 自动切换到本地自动模式
4. IF 同时接收到多个控制指令, 系统 SHALL 按照优先级执行，优先级顺序为：本地手动 > 本地自动 > 远程调度

### Requirement 10: Modbus通信

**User Story:** 作为系统运维人员，我希望系统能够通过Modbus协议与PLC和变频器通信，实现数据采集和控制指令下发。

#### Acceptance Criteria

1. WHILE 系统处于运行状态, 系统 SHALL 每5秒通过Modbus TCP读取一次PLC数据
2. WHILE 系统处于运行状态, 系统 SHALL 每5秒通过Modbus TCP写入一次控制指令到PLC
3. IF Modbus通信连接失败, 系统 SHALL 每30秒重试一次连接
4. IF 连续3次Modbus通信失败, 系统 SHALL 发出通信故障告警

### Requirement 11: PID自适应控制算法

**User Story:** 作为热力公司技术人员，我希望系统能够根据系统响应特性自动调整PID参数，实现最佳控制效果。

#### Acceptance Criteria

1. WHILE 系统处于自动控制模式, 系统 SHALL 每60秒评估一次控制效果
2. IF 控制偏差超过设定值的10%, 系统 SHALL 自动调整PID参数以改善控制效果
3. IF 系统检测到被控对象特性发生显著变化, 系统 SHALL 重新辨识系统模型并更新PID参数

### Requirement 12: 数据存储与历史查询

**User Story:** 作为热力公司调度人员，我希望系统能够存储历史运行数据，便于事后分析和故障排查。

#### Acceptance Criteria

1. WHILE 系统处于运行状态, 系统 SHALL 每分钟存储一次完整运行数据到数据库
2. WHEN 用户查询历史数据, 系统 SHALL 支持按时间范围、参数类型等条件筛选
3. WHEN 用户导出历史数据, 系统 SHALL 支持CSV格式导出

## Non-Functional Requirements

### Performance Requirements

- 系统响应时间：界面操作响应时间不超过200毫秒
- 数据采集周期：传感器数据采集周期为5秒
- 控制周期：PID控制计算周期为5秒
- 并发用户：支持至少50个用户同时访问

### Reliability Requirements

- 系统可用性：达到99.9%
- 数据采集成功率：不低于99.5%
- 控制指令执行成功率：不低于99.9%

### Security Requirements

- 用户认证：支持用户名密码认证
- 权限控制：支持角色-based权限管理
- 操作审计：记录所有控制操作日志
