# 风险评估模块需求文档

## 1. 概述

风险评估模块旨在通过对锅炉集中供热系统进行设备风险、操作风险、能效风险、环境风险和安全风险等多维度的综合分析，识别潜在的运行风险，并提供量化的风险评估结果和具体的预防措施建议，帮助运维人员提前采取预防措施，降低系统故障率和运行风险。

## 2. 术语定义

- **综合风险指数**：基于多维度风险因素加权计算得出的系统整体风险水平，取值范围 0-100
- **风险等级**：根据综合风险指数划分的风险级别，包括低风险(0-40)、中风险(41-70)、高风险(71-100)
- **风险因素**：导致风险产生的具体指标或事件，如设备效率下降、温度偏离、压力异常等
- **风险项**：具体的风险评估对象，如1号锅炉、3号循环泵等
- **预防建议**：针对识别出的风险提供的具体处理措施

## 3. 需求

### 3.1 风险数据采集

**用户故事**：作为系统运维人员，我希望系统能够自动采集和分析各类风险相关数据，以便实时了解系统风险状态。

#### 3.1.1 风险数据源整合

**需求描述**：系统 SHALL 从多个数据源采集风险评估所需的数据。

**验收标准**：
1. 系统 SHALL 从设备监控系统采集设备运行数据（温度、压力、流量、振动等）
2. 系统 SHALL 从能耗管理系统采集能效数据（COP、能耗、成本等）
3. 系统 SHALL 从气象接口获取环境数据（室外温度、湿度、风速等）
4. 系统 SHALL 从异常预测模块获取预警数据（预测异常、设备故障预警等）
5. 系统 SHALL 从告警系统获取历史告警数据

### 3.2 设备风险评估

**用户故事**：作为运维人员，我希望了解系统中所有设备的风险状态，以便及时发现和处理设备故障隐患。

#### 3.2.1 锅炉风险评估

**需求描述**：系统 SHALL 对锅炉设备进行风险评估。

**验收标准**：
1. WHEN 锅炉效率下降超过阈值（如效率低于80%），系统 SHALL 生成高风险预警
2. WHEN 锅炉燃烧不完全（如排烟温度异常），系统 SHALL 识别为安全隐患
3. WHEN 锅炉运行参数偏离设计值（如出水温度偏差>10%），系统 SHALL 记录为运行风险
4. 系统 SHALL 对每台锅炉生成风险评分（0-100分）
5. 系统 SHALL 提供锅炉风险排名列表

#### 3.2.2 循环泵风险评估

**需求描述**：系统 SHALL 对循环泵进行风险评估。

**验收标准**：
1. WHEN 循环泵振动超过标准值（如振动幅值>4.5mm/s），系统 SHALL 生成高风险预警
2. WHEN 循环泵效率下降超过15%，系统 SHALL 识别为设备风险
3. WHEN 循环泵运行时间超过设计寿命周期，系统 SHALL 生成维护提醒
4. 系统 SHALL 提供泵组运行状态及健康度评估

#### 3.2.3 阀门与执行器风险评估

**需求描述**：系统 SHALL 对阀门和执行器进行风险评估。

**验收标准**：
1. WHEN 阀门动作响应时间超过设定值，系统 SHALL 记录为操作风险
2. WHEN 阀门开度与指令偏差超过允许范围（如偏差>5%），系统 SHALL 识别为控制风险
3. 系统 SHALL 监控阀门泄漏情况，检测异常泄漏

### 3.3 运行风险评估

**用户Story**：作为调度人员，我希望了解系统运行过程中的风险点，以便优化运行策略。

#### 3.3.1 管网平衡风险

**需求描述**：系统 SHALL 对二次管网水力平衡进行风险评估。

**验收标准**：
1. WHEN 末端用户室温偏差超过允许范围（如偏差>2°C），系统 SHALL 识别为平衡风险
2. WHEN 管网流量分布不均导致部分楼宇供热不足，系统 SHALL 生成风险预警
3. 系统 SHALL 基于水力仿真结果评估管网失衡风险
4. 系统 SHALL 提供管网平衡优化建议

#### 3.3.2 温度控制风险

**需求描述**：系统 SHALL 对供热温度控制进行风险评估。

**验收标准**：
1. WHEN 供水温度持续偏离设定值超过阈值（如偏差>5°C持续30分钟），系统 SHALL 生成温度控制风险预警
2. WHEN 室内温度低于舒适范围（如<16°C持续2小时），系统 SHALL 识别为供热不足风险
3. 系统 SHALL 结合气象条件评估温度控制风险

#### 3.3.3 压力控制风险

**需求描述**：系统 SHALL 对系统压力进行风险评估。

**验收标准**：
1. WHEN 系统压力超过安全上限（如>1.0MPa），系统 SHALL 立即生成高等级安全预警
2. WHEN 系统压力低于安全下限（如<0.3MPa），系统 SHALL 识别为失压风险
3. WHEN 压力波动幅度超过允许范围（如波动>0.2MPa），系统 SHALL 记录为不稳定风险

### 3.4 能效风险评估

**用户Story**：作为节能管理人员，我希望了解系统的能效风险，以便采取节能措施。

#### 3.4.1 系统能效评估

**需求描述**：系统 SHALL 对整体能效进行风险评估。

**验收标准**：
1. WHEN 系统COP低于设计值（如设计COP为3.0，实际<2.5），系统 SHALL 生成能效风险预警
2. WHEN 能耗异常增加（如同比增加>20%），系统 SHALL 识别为异常能耗风险
3. 系统 SHALL 提供能效排名（换热站/锅炉/楼宇）
4. 系统 SHALL 生成能效优化建议

#### 3.4.2 设备能效评估

**需求描述**：系统 SHALL 对主要设备的能效进行评估。

**验收标准**：
1. 系统 SHALL 计算每台锅炉的运行效率
2. 系统 SHALL 识别效率低于平均水平的设备
3. 系统 SHALL 基于气候补偿曲线评估补偿效果

### 3.5 环境风险评估

**用户Story**：作为调度人员，我希望系统能够考虑环境因素对供热系统的影响，以便提前做好应对准备。

#### 3.5.1 气象风险评估

**需求描述**：系统 SHALL 结合气象条件进行风险评估。

**验收标准**：
1. WHEN 预报室外温度持续低于设计低温（如-15°C以下），系统 SHALL 生成低温风险预警
2. WHEN 气象条件急剧变化（如24小时内温差>10°C），系统 SHALL 提示运行调整
3. 系统 SHALL 结合气象预报预测未来72小时的热负荷需求风险
4. 系统 SHALL 评估极端天气对设备运行的影响

### 3.6 安全风险评估

**用户Story**：作为安全管理人员，我希望系统能够识别安全隐患，以便及时处理。

#### 3.6.1 燃气安全评估

**需求描述**：系统 SHALL 对燃气系统进行安全风险评估。

**验收标准**：
1. WHEN 检测到燃气泄漏或燃气压力异常，系统 SHALL 立即生成最高等级安全告警
2. WHEN 燃气燃烧不充分（如CO浓度超标），系统 SHALL 生成安全隐患预警
3. 系统 SHALL 监控燃气调压站运行状态

#### 3.6.2 压力容器安全评估

**需求描述**：系统 SHALL 对压力容器进行安全评估。

**验收标准**：
1. 系统 SHALL 监控容器压力、温度等关键参数
2. WHEN 参数接近安全阈值（如>80%设计压力），系统 SHALL 生成预警
3. 系统 SHALL 记录容器运行历史，支持安全追溯

### 3.7 风险综合评估与展示

**用户Story**：作为管理人员，我希望在一个界面看到系统的整体风险状况，以便快速决策。

#### 3.7.1 综合风险指数

**需求描述**：系统 SHALL 计算并展示综合风险指数。

**验收标准**：
1. 系统 SHALL 基于设备风险、运行风险、能效风险、环境风险、安全风险五个维度加权计算综合风险指数
2. 系统 SHALL 根据综合风险指数确定风险等级（低/中/高）
3. 系统 SHALL 提供风险指数的历史趋势图表
4. 系统 SHALL 支持按时间范围查看风险变化趋势

#### 3.7.2 风险分布分析

**需求描述**：系统 SHALL 展示各类风险的分布情况。

**验收标准**：
1. 系统 SHALL 按风险类型（设备/运行/能效/环境/安全）展示风险分布饼图
2. 系统 SHALL 按换热站/楼宇展示区域风险分布
3. 系统 SHALL 高亮显示高风险区域和重点设备

#### 3.7.3 风险详情列表

**需求描述**：系统 SHALL 展示详细的风险评估结果。

**验收标准**：
1. 系统 SHALL 列出所有识别出的风险项
2. 每条风险记录 SHALL 包含：风险类型、评估项目、风险等级、风险评分、风险因素、处理建议、状态
3. 系统 SHALL 支持按风险类型、风险等级筛选
4. 系统 SHALL 支持风险项的处理状态更新
5. 系统 SHALL 提供风险详情查看功能，展示风险分析过程和依据

### 3.8 风险预警与通知

**用户Story**：作为运维人员，我希望系统能够及时推送风险预警，以便快速响应。

#### 3.8.1 风险预警生成

**需求描述**：系统 SHALL 自动生成风险预警。

**验收标准**：
1. WHEN 风险评分超过预警阈值，系统 SHALL 自动生成风险预警
2. 系统 SHALL 根据风险等级确定预警优先级
3. 系统 SHALL 支持预警规则自定义配置

#### 3.8.2 预警通知

**需求描述**：系统 SHALL 发送风险预警通知。

**验收标准**：
1. 系统 SHALL 支持页面实时弹窗通知
2. 系统 SHALL 支持站内消息推送
3. 系统 SHALL 支持微信/短信通知（需配置）

### 3.9 风险处理与跟踪

**用户Story**：作为运维人员，我希望能够记录风险处理过程，以便追溯和统计。

#### 3.9.1 风险处理

**需求描述**：系统 SHALL 支持风险处理操作。

**验收标准**：
1. 运维人员 SHALL 能够标记风险项为已处理
2. 运维人员 SHALL 能够填写风险处理备注
3. 运维人员 SHALL 能够转派风险给其他人员处理

#### 3.9.2 处理统计

**需求描述**：系统 SHALL 提供风险处理统计。

**验收标准**：
1. 系统 SHALL 统计风险预警数量、已处理数量、处理率
2. 系统 SHALL 统计平均处理时间
3. 系统 SHALL 生成风险处理报表

### 3.10 风险评估报告

**用户Story**：作为管理人员，我希望能够生成风险评估报告，以便汇报和存档。

#### 3.10.1 报告生成

**需求描述**：系统 SHALL 支持生成风险评估报告。

**验收标准**：
1. 系统 SHALL 支持生成日报/周报/月报
2. 报告 SHALL 包含：风险概述、风险趋势、重大风险、处理情况统计
3. 系统 SHALL 支持报告导出（PDF/Excel）

## 4. 非功能需求

### 4.1 性能需求

1. 风险数据更新频率：每5分钟计算更新一次风险指数
2. 风险预警延迟：从数据采集到预警生成不超过30秒
3. 页面响应时间：风险评估页面加载不超过3秒

### 4.2 可用性需求

1. 系统可用率：99.5%以上
2. 风险计算服务支持故障转移
3. 前端界面支持主流浏览器访问

### 4.3 可扩展性需求

1. 风险评估模型支持扩展新风险类型
2. 风险预警规则支持灵活配置
3. 风险维度权重支持自定义调整
