# 锅炉集中供热智慧管理系统详细设计说明书

## 文档信息

| 项目 | 内容 |
|------|------|
| 项目名称 | 锅炉集中供热智慧管理系统 |
| 文档版本 | V1.1 |
| 创建日期 | 2026-03-15 |
| 文档状态 | 正式发布 |

---

## 第一章 系统概述

### 1.1 项目背景

随着城市化进程的加速和人们对居住环境品质要求的不断提升，集中供热已成为北方城市冬季供暖的主要方式。传统的锅炉集中供热系统主要依赖人工经验和简单仪表进行管理，存在以下显著问题：

**能源利用效率低下**：传统系统无法根据实际需求动态调整供热参数，导致能源浪费严重，供热效率通常仅为60%-70%。

**供热不均衡**：由于管网设计不合理和缺乏有效的平衡调节手段，不同区域、不同楼栋之间温差明显，用户投诉率居高不下。

**自动化程度低**：大量操作依赖人工完成，无法实现精细化管理和远程监控，运维成本高昂。

**响应迟缓**：面对用户投诉或设备故障，系统响应速度慢，问题处理周期长。

本项目旨在构建一套智能化、数字化、可视化的锅炉集中供热管理系统，通过物联网感知技术、人工智能算法和大数据分析，实现对供热全过程的精确控制和优化调度。

### 1.2 项目目标

本系统的建设目标包括：

1. **提高供热效率**：通过智能控制算法和优化调度，将锅炉运行效率提升至85%以上，降低能源消耗15%-20%。

2. **实现精准供热**：基于用户需求、室内温度反馈和气象数据，实现按需供热、动态调节，确保室温达标率≥98%。

3. **保障系统安全**：建立完善的监控预警机制，实现对温度、压力、流量等关键参数的实时监测和异常预警。

4. **降低运维成本**：通过自动化控制和远程监控，减少现场人工干预，降低运维成本30%以上。

5. **提升服务质量**：建立用户反馈渠道，实现问题快速响应，提升用户满意度至90%以上。

6. **实现智慧运维**：通过大数据分析和智能算法，实现设备预测性维护、风险预警和多能耦合优化。

### 1.3 系统架构设计

#### 1.3.1 整体架构

系统采用前后端分离的分布式架构设计，整体架构分为三个层次，各层之间通过标准化接口进行通信，实现高内聚、低耦合的设计目标。

```
┌─────────────────────────────────────────────────────────────────────────┐
│                           表示层 (Presentation Layer)                     │
│  ┌───────────────────────────────────────────────────────────────────┐ │
│  │                         Vue 3 前端应用                              │ │
│  │  ┌─────────┐ ┌─────────┐ ┌─────────┐ ┌─────────┐ ┌─────────┐   │ │
│  │  │Dashboard│ │Buildings│ │ Users   │ │Stations │ │ Alarms  │   │ │
│  │  └─────────┘ └─────────┘ └─────────┘ └─────────┘ └─────────┘   │ │
│  │  ┌─────────────┐ ┌─────────────┐ ┌─────────────┐               │ │
│  │  │ 换热站管理    │ │ 二次网平衡   │ │ 水力模拟     │               │ │
│  │  └─────────────┘ └─────────────┘ └─────────────┘               │ │
│  │  ┌─────────────┐ ┌─────────────┐ ┌─────────────┐               │ │
│  │  │ 阀门控制     │ │ 需求供热    │ │ 热源调控     │               │ │
│  │  └─────────────┘ └─────────────┘ └─────────────┘               │ │
│  │  ┌─────────────┐ ┌─────────────┐ ┌─────────────┐               │ │
│  │  │ 气象分析     │ │ 负荷预测    │ │ 趋势分析     │               │ │
│  │  └─────────────┘ └─────────────┘ └─────────────┘               │ │
│  │  ┌─────────────┐ ┌─────────────┐ ┌─────────────┐               │ │
│  │  │ 设备管理     │ │ 气候补偿    │ │ 风险评估     │               │ │
│  │  └─────────────┘ └─────────────┘ └─────────────┘               │ │
│  │  ┌─────────────┐ ┌─────────────┐ ┌─────────────┐               │ │
│  │  │ 异常预测     │ │ 多能耦合    │ │ 分区控制     │               │ │
│  │  └─────────────┘ └─────────────┘ └─────────────┘               │ │
│  └───────────────────────────────────────────────────────────────────┘ │
└─────────────────────────────────────────────────────────────────────────┘
                                    │
                    ┌───────────────┴───────────────┐
                    │         应用层接口 (API)         │
                    │   /api/building, /api/heat-user  │
                    │   /api/heat-station, /api/temp   │
                    │   /api/meteo, /api/load          │
                    └───────────────┬───────────────┘
                                    │
┌─────────────────────────────────────────────────────────────────────────┐
│                           应用层 (Application Layer)                     │
│  ┌───────────────────────────────────────────────────────────────────┐ │
│  │                    Spring Boot REST API 服务                        │ │
│  │                                                                   │ │
│  │  ┌──────────────────┐    ┌──────────────────┐                     │ │
│  │  │   业务服务层     │    │   算法服务层     │                     │ │
│  │  │ ─────────────── │    │ ─────────────── │                     │ │
│  │  │BuildingService  │    │PIDControlService│                     │ │
│  │  │HeatUserService  │    │BalanceOptimize  │                     │ │
│  │  │HeatStationService│   │TemperaturePredict│                    │ │
│  │  │TemperatureService │   │HydraulicSimSvc  │                     │ │
│  │  │MeteorologyService │   │LoadForecastSvc  │                     │ │
│  │  │EquipmentService   │   │RiskAssessSvc    │                     │ │
│  │  │ClimateCompService│   │MultiEnergyOptSvc│                     │ │
│  │  └──────────────────┘    └──────────────────┘                     │ │
│  └───────────────────────────────────────────────────────────────────┘ │
└─────────────────────────────────────────────────────────────────────────┘
                                    │
                    ┌───────────────┴───────────────┐
                    │         数据访问层 (DAO)        │
                    └───────────────┬───────────────┘
                                    │
┌─────────────────────────────────────────────────────────────────────────┐
│                           数据层 (Data Layer)                          │
│  ┌──────────────┐  ┌──────────────┐  ┌──────────────┐  ┌───────────┐ │
│  │    MySQL     │  │    Redis     │  │  传感器设备   │  │  外部API  │ │
│  │  持久化存储   │  │   缓存层    │  │  数据采集    │  │  气象数据 │ │
│  │ ────────────│  │ ────────────│  │ ────────────│  │ ─────────│ │
│  │ 业务数据存储  │  │ 会话/缓存   │  │ IoT网关     │  │ 天气API  │ │
│  │ 时间序列数据  │  │ 热点数据缓存│  │ Modbus      │  │ 电网数据 │ │
│  └──────────────┘  └──────────────┘  └──────────────┘  └───────────┘ │
└─────────────────────────────────────────────────────────────────────────┘
```

#### 1.3.2 技术架构图

```
                          ┌─────────────────────────────────────┐
                          │           客户端层                    │
                          │   PC端 / 移动端 / 平板端              │
                          └──────────────────┬──────────────────┘
                                             │
                          ┌──────────────────┴──────────────────┐
                          │            前端技术栈                  │
                          │  Vue3 + Vite + VueRouter + Pinia      │
                          │  Element Plus + ECharts + Axios       │
                          └──────────────────┬──────────────────┘
                                             │
                          ┌──────────────────┴──────────────────┐
                          │            后端技术栈                  │
                          │  Java17 + Spring Boot 3.1.5          │
                          │  MyBatis-Plus + JWT + Lombok          │
                          │  Python ML + TensorFlow/PyTorch       │
                          └──────────────────┬──────────────────┘
                                             │
               ┌──────────────────────────────┼──────────────────────────────┐
               │                              │                              │
┌─────────────┴─────────────┐  ┌─────────────┴─────────────┐  ┌─────────┴─────────┐
│        数据存储层          │  │         缓存层             │  │    外部服务      │
│    MySQL 8.0+             │  │    Redis 7.0+             │  │  气象数据API    │
│ ───────────────────────   │  │ ───────────────────────   │  │  物联网平台     │
│ 主从复制                  │  │ Session存储                │  │  监控系统       │
│读写分离                   │  │热点数据缓存               │  │  电网调度API   │
│时序数据存储(InfluxDB)     │  │预测模型缓存               │  │  能源交易平台   │
└───────────────────────────┘  └───────────────────────────┘  └──────────────────┘
```

---

## 第二章 功能模块设计

### 2.1 功能模块总体设计

系统功能划分为八个核心模块，各模块之间相互关联、协同工作，共同构成完整的供热管理系统。

```
┌─────────────────────────────────────────────────────────────────────────┐
│                    锅炉集中供热智慧管理系统功能架构                         │
├─────────────────────────────────────────────────────────────────────────┤
│                                                                         │
│  ┌──────────────────────────────────────────────────────────────────┐  │
│  │                     第一层：数据与预测                              │  │
│  │  ┌─────────────────────┐   ┌─────────────────────┐                │  │
│  │  │    气象分析模块      │   │    负荷预测模块      │                │  │
│  │  │                     │   │                     │                │  │
│  │  │ ┌───────────────┐  │   │ ┌───────────────┐  │                │  │
│  │  │ │ 气象数据采集   │  │   │ │ 短期负荷预测   │  │                │  │
│  │  │ └───────────────┘  │   │ └───────────────┘  │                │  │
│  │  │ ┌───────────────┐  │   │ ┌───────────────┐  │                │  │
│  │  │ │ 气象预报分析   │  │   │ │ 中期负荷预测   │  │                │  │
│  │  │ └───────────────┘  │   │ └───────────────┘  │                │  │
│  │  │ ┌───────────────┐  │   │ ┌───────────────┐  │                │  │
│  │  │ │ 历史气象分析   │  │   │ │ 超短期负荷预测 │  │                │  │
│  │  │ └───────────────┘  │   │ └───────────────┘  │                │  │
│  │  │ ┌───────────────┐  │   │ └───────────────────┘                │  │
│  │  │ │ 气象趋势预测   │  │   │                                         │  │
│  │  │ └───────────────┘  │   │                                         │  │
│  │  └─────────────────────┘   │                                         │  │
│  └─────────────────────────────┼────────────────────────────────────────┘  │
│                                │                                           │
│  ┌─────────────────────────────┼────────────────────────────────────────┐  │
│  │                     第二层：分析与优化                                │  │
│  │                                │                                         │  │
│  │  ┌─────────────────────┐   ┌─────────────────────┐                   │  │
│  │  │    趋势分析模块      │   │   管网平衡分析模块   │                   │  │
│  │  │                     │   │                     │                   │  │
│  │  │ ┌───────────────┐  │   │ ┌───────────────┐  │                   │  │
│  │  │ │ 温度趋势分析   │  │   │ │ 管网建模分析   │  │                   │  │
│  │  │ └───────────────┘  │   │ └───────────────┘  │                   │  │
│  │  │ ┌───────────────┐  │   │ ┌───────────────┐  │                   │  │
│  │  │ │ 能耗趋势分析   │  │   │ │ 水力模拟计算   │  │                   │  │
│  │  │ └───────────────┘  │   │ └───────────────┘  │                   │  │
│  │  │ ┌───────────────┐  │   │ ┌───────────────┐  │                   │  │
│  │  │ │ 负荷趋势分析   │  │   │ │ 平衡优化算法   │  │                   │  │
│  │  │ └───────────────┘  │   │ └───────────────┘  │                   │  │
│  │  │ ┌───────────────┐  │   │ ┌───────────────┐  │                   │  │
│  │  │ │ 设备趋势分析   │  │   │ │ 管网诊断分析   │  │                   │  │
│  │  │ └───────────────┘  │   │ └───────────────┘  │                   │  │
│  │  └─────────────────────┘   └─────────────────────┘                   │  │
│  │           │                         │                                 │  │
│  └───────────┼─────────────────────────┼─────────────────────────────────┘  │
│              │                         │                                   │
│  ┌───────────┼─────────────────────────┼─────────────────────────────────┐  │
│  │           │     第三层：控制与执行    │                                 │  │
│  │           │                         │                                 │  │
│  │  ┌─────────────────────┐   ┌─────────────────────┐   ┌──────────────┐  │  │
│  │  │  热用户按需供热模块   │   │   换热站自控模块   │   │ 气候补偿模式  │  │  │
│  │  │                     │   │                     │   │              │  │  │
│  │  │ ┌───────────────┐  │   │ ┌───────────────┐  │   │ ┌──────────┐ │  │  │
│  │  │ │ 室温数据采集   │  │   │ │ 实时数据监控   │  │   │ │ 补偿曲线 │  │  │
│  │  │ └───────────────┘  │   │ └───────────────┘  │   │ └──────────┘ │  │  │
│  │  │ ┌───────────────┐  │   │ ┌───────────────┐  │   │ ┌──────────┐ │  │  │
│  │  │ │ 温度预测分析   │  │   │ │ PID温度控制   │  │   │ │ 补偿策略 │  │  │
│  │  │ └───────────────┘  │   │ └───────────────┘  │   │ └──────────┘ │  │  │
│  │  │ ┌───────────────┐  │   │ ┌───────────────┐  │   └──────────────┘  │  │
│  │  │ │ 用户行为画像   │  │   │ │ 运行优化策略   │  │                     │  │
│  │  │ └───────────────┘  │   │ └───────────────┘  │                     │  │
│  │  │ ┌───────────────┐  │   │ ┌───────────────┐  │   ┌──────────────┐  │  │
│  │  │ │ 按需供热控制   │  │   │ │ 能效分析       │   │ │ 二级网控温  │  │  │
│  │  │ └───────────────┘  │   │ └───────────────┘  │   │              │  │  │
│  │  └─────────────────────┘   └─────────────────────┘   │ ┌──────────┐ │  │  │
│  │           │                         │               │ │ 温度设定 │  │  │  │
│  │           └─────────────────────────┼───────────────┤ └──────────┘ │  │  │
│  │                                     │               │ ┌──────────┐ │  │  │
│  │  ┌─────────────────────┐   ┌─────────────────────┐   │ │ 策略控制 │ │  │  │
│  │  │    二网平衡模块      │   │   热源调控模块      │   │ └──────────┘ │  │  │
│  │  │                     │   │                     │   └──────────────┘  │  │
│  │  │ ┌───────────────┐  │   │ ┌───────────────┐  │          │            │  │
│  │  │ │ 管网建模分析   │  │   │ │ 锅炉运行管理   │  │          │            │  │
│  │  │ └───────────────┘  │   │ └───────────────┘  │   ┌──────┴──────┐    │  │
│  │  │ ┌───────────────┐  │   │ ┌───────────────┐  │   │ 管网平衡策略  │    │  │
│  │  │ │ 水力模拟计算   │  │   │ │ 负荷预测分析   │  │   │              │    │  │
│  │  │ └───────────────┘  │   │ └───────────────┘  │   │ ┌──────────┐ │    │  │
│  │  │ ┌───────────────┐  │   │ ┌───────────────┐  │   │ │ 策略配置 │ │    │  │
│  │  │ │ 平衡优化算法   │  │   │ │ 运行优化调度   │  │   │ └──────────┘ │    │  │
│  │  │ └───────────────┘  │   │ └───────────────┘  │   │ ┌──────────┐ │    │  │
│  │  │ ┌───────────────┐  │   │ ┌───────────────┐  │   │ │ 策略执行 │ │    │  │
│  │  │ │ 阀门远程控制   │  │   │ │ 能效评估分析   │  │   │ └──────────┘ │    │  │
│  │  │ └───────────────┘  │   │ └───────────────┘  │   └──────────────┘    │  │
│  │  └─────────────────────┘   └─────────────────────┘         │            │  │
│  │                                │                            │            │  │
│  │  ┌─────────────────────┐   ┌───┴────────────────────┐   ┌─┴──────────┐  │  │
│  │  │ 供能设备管理模块     │   │  分时分区控制模块       │   │ 分区设定  │  │  │
│  │  │                     │   │                        │   │ ┌────────┐ │  │  │
│  │  │ ┌───────────────┐  │   │ ┌───────────────┐      │   │ │时段控制│ │  │  │
│  │  │ │ 设备台账管理   │   │   │ │ 分区策略配置   │      │   │ └────────┘ │  │  │
│  │  │ └───────────────┘  │   │ └───────────────┘      │   └────────────┘  │  │
│  │  │ ┌───────────────┐  │   │ ┌───────────────┐      │                     │  │
│  │  │ │ 设备运行监控   │   │   │ │ 时段策略配置   │      │                     │  │
│  │  │ └───────────────┘  │   │ └───────────────┘      │                     │  │
│  │  │ ┌───────────────┐  │   │ ┌───────────────┐      │                     │  │
│  │  │ │ 设备维护管理   │   │   │ │ 区域联动控制   │      │                     │  │
│  │  │ └───────────────┘  │   │ └───────────────┘      │                     │  │
│  │  │ ┌───────────────┐  │   │ └───────────────────────┘                     │  │
│  │  │ │ 设备故障诊断   │   │   │                                             │  │
│  │  │ └───────────────┘  │   │                                             │  │
│  │  └─────────────────────┘   │                                             │  │
│  │                            │                                             │  │
│  └────────────────────────────┼────────────────────────────────────────────┘  │
│                               │                                              │
│  ┌────────────────────────────┼────────────────────────────────────────────┐  │
│  │              第四层：风险与优化                                           │  │
│  │                            │                                             │  │
│  │  ┌─────────────────────┐   ┌─────────────────────┐                     │  │
│  │  │    风险评估模块      │   │  异常状态预测模块    │                     │  │
│  │  │                     │   │                     │                     │  │
│  │  │ ┌───────────────┐  │   │ ┌───────────────┐    │                     │  │
│  │  │ │ 设备风险评估   │  │   │ │ 温度异常预测   │    │                     │  │
│  │  │ └───────────────┘  │   │ └───────────────┘    │                     │  │
│  │  │ ┌───────────────┐  │   │ ┌───────────────┐    │                     │  │
│  │  │ │ 运行风险评估   │   │   │ │ 压力异常预测   │    │                     │  │
│  │  │ └───────────────┘  │   │ └───────────────┘    │                     │  │
│  │  │ ┌───────────────┐  │   │ ┌───────────────┐    │                     │  │
│  │  │ │ 能效风险评估   │   │   │ │ 流量异常预测   │    │                     │  │
│  │  │ └───────────────┘  │   │ └───────────────┘    │                     │  │
│  │  │ ┌───────────────┐  │   │ ┌───────────────┐    │                     │  │
│  │  │ │ 安全风险评估   │   │   │ │ 设备故障预测   │    │                     │  │
│  │  │ └───────────────┘  │   │ └───────────────┘    │                     │  │
│  │  └─────────────────────┘   └─────────────────────┘                     │  │
│  │           │                         │                                   │  │
│  └───────────┼─────────────────────────┼───────────────────────────────────┘  │
│              │                         │                                     │
│              │     ┌─────────────────┐ │                                     │
│              │     │ 多能耦合寻优模块 │ │                                     │
│              │     │                 │ │                                     │
│              │     │ ┌─────────────┐ │ │                                     │
│              │     │ │ 能源耦合建模 │ │ │                                     │
│              │     │ └─────────────┘ │ │                                     │
│              │     │ ┌─────────────┐ │ │                                     │
│              │     │ │ 多源优化调度 │ │ │                                     │
│              │     │ └─────────────┘ │ │                                     │
│              │     │ ┌─────────────┐ │ │                                     │
│              │     │ │ 经济性优化  │ │ │                                     │
│              │     │ └─────────────┘ │ │                                     │
│              │     │ ┌─────────────┐ │ │                                     │
│              │     │ │ 环保性优化  │ │ │                                     │
│              │     │ └─────────────┘ │ │                                     │
│              │     └─────────────────┘ │                                     │
│              │                         │                                     │
│              └─────────────────────────┘                                     │
│                                                                         │
└─────────────────────────────────────────────────────────────────────────┘
```

---

### 2.2 气象分析模块

#### 2.2.1 模块概述

气象分析模块是系统的数据基础模块，负责采集、存储和分析气象数据，为负荷预测、气候补偿、设备调度等模块提供数据支撑。气象因素是影响供热负荷的最主要因素，精确的气象数据分析和预测是实现智慧供热的前提。

#### 2.2.2 功能设计

**（1）气象数据采集功能**

系统通过多种渠道获取气象数据：

```
┌─────────────────────────────────────────────────────────┐
│                  气象数据采集架构                         │
├─────────────────────────────────────────────────────────┤
│                                                         │
│    ┌─────────────┐     ┌─────────────┐                 │
│    │ 气象局API   │     │  第三方天气 │                 │
│    │ (官方数据)  │     │   API      │                 │
│    └──────┬──────┘     └──────┬──────┘                 │
│           │                   │                        │
│           └─────────┬─────────┘                        │
│                     ▼                                  │
│           ┌─────────────────┐                        │
│           │   数据融合层     │                        │
│           │  - 数据校验     │                        │
│           │  - 异常值处理   │                        │
│           │  - 数据融合     │                        │
│           └────────┬────────┘                        │
│                    │                                 │
│          ┌─────────┴─────────┐                       │
│          ▼                 ▼                       │
│   ┌────────────┐    ┌────────────┐                  │
│   │ 实时气象库  │    │ 历史气象库  │                  │
│   └────────────┘    └────────────┘                  │
│                                                         │
└─────────────────────────────────────────────────────────┘
```

数据采集内容：

| 数据类型 | 数据项 | 更新频率 | 数据来源 |
|---------|-------|---------|---------|
| 实时气象 | 室外温度、湿度、风速、风向、气压 | 10分钟 | 气象局/第三方API |
| 预报气象 | 24小时/72小时预报数据 | 1小时 | 气象局/第三方API |
| 历史气象 | 近5年历史气象数据 | - | 历史数据库 |

**（2）气象预报分析功能**

对气象预报数据进行分析处理，提取对供热负荷有影响的特征：

- **温度特征提取**：计算平均温度、最高最低温度、温度变化率
- **湿度特征分析**：相对湿度、露点温度
- **风特征分析**：风速、风向、阵风
- **天气现象识别**：晴、多云、阴、雨、雪、雾等
- **寒潮预警**：识别急剧降温天气过程

**（3）气象趋势分析功能**

基于历史气象数据和短期预报，进行气象趋势分析：

```
┌─────────────────────────────────────────────────────────┐
│              气象趋势分析流程                             │
├─────────────────────────────────────────────────────────┤
│                                                         │
│  输入数据                                               │
│  ├── 历史气象数据（近5年）                              │
│  ├── 短期预报数据（72小时）                            │
│  └── 实时气象数据                                      │
│       │                                                 │
│       ▼                                                 │
│  趋势分析                                               │
│  ├── 温度变化趋势分析                                  │
│  ├── 周期性分析（日/周/月）                            │
│  ├── 极端天气识别                                      │
│  └── 异常气象检测                                      │
│       │                                                 │
│       ▼                                                 │
│  输出结果                                               │
│  ├── 未来72小时温度预测曲线                            │
│  ├── 供热负荷气象影响系数                               │
│  └── 寒潮预警信息                                      │
│                                                         │
└─────────────────────────────────────────────────────────┘
```

**（4）气象数据可视化功能**

提供气象数据的多维度可视化展示：

- 温度趋势曲线（小时/日/周/月）
- 温湿度对照图
- 风力分布玫瑰图
- 气象与负荷关联分析图

---

### 2.3 负荷预测模块

#### 2.3.1 模块概述

负荷预测模块是热源调控的核心模块，基于气象数据、历史运行数据和用户行为数据，预测未来不同时段的供热负荷，为锅炉调度和管网平衡提供决策依据。精确的负荷预测可以提高能源利用效率，降低运行成本。

#### 2.3.2 功能设计

**（1）短期负荷预测功能**

预测未来24小时的供热负荷，采用LSTM神经网络结合注意力机制：

```
┌─────────────────────────────────────────────────────────┐
│              短期负荷预测模型架构                         │
├─────────────────────────────────────────────────────────┤
│                                                         │
│  输入层                                                  │
│  ├── 气象特征                                           │
│  │   ├── 室外温度 ──┐                                  │
│  │   ├── 湿度       │                                  │
│  │   ├── 风速       │                                  │
│  │   └── 天气现象   │                                  │
│  ├── 时间特征        │                                  │
│  │   ├── 小时       │     ┌──────────────┐             │
│  │   ├── 星期       │────▶│              │             │
│  │   ├── 是否工作日 │     │   LSTM网络   │             │
│  │   └── 节假日     │     │  +Attention  │             │
│  └── 历史负荷特征     │     │              │             │
│      ├── 前24小时负荷 │     └──────┬───────┘             │
│      ├── 前7天同期负荷│            │                     │
│      └── 昨日同期负荷 │            ▼                     │
│                      │     ┌──────────────┐             │
│                      └───▶│  预测输出层   │             │
│                          │  24小时负荷   │             │
│                          │  +置信区间     │             │
│                          └──────────────┘             │
│                                                         │
└─────────────────────────────────────────────────────────┘
```

预测时间粒度：15分钟/1小时

预测精度要求：

| 预测时段 | MAPE要求 |
|---------|---------|
| 1小时 | ≤3% |
| 6小时 | ≤5% |
| 24小时 | ≤8% |

**（2）中期负荷预测功能**

预测未来3-7天的供热负荷，用于制定周计划：

- 基于气象预报数据进行预测
- 考虑节假日因素
- 考虑周周期性

**（3）超短期负荷预测功能**

预测未来15分钟-2小时的负荷，用于实时调度优化：

- 基于实时气象数据和运行数据
- 采用时间序列预测算法
- 滚动更新预测结果

**（4）负荷预测结果管理功能**

- 预测结果存储与查询
- 预测误差统计分析
- 预测模型自适应更新
- 预测结果可视化展示

---

### 2.4 管网平衡分析模块

#### 2.4.1 模块概述

管网平衡分析模块负责对二次供热管网进行水力分析和平衡诊断，为二网平衡控制提供理论依据和技术支持。模块通过建立管网水力模型，进行稳态和动态模拟分析，识别管网不平衡区域，提出优化调节建议。

#### 2.4.2 功能设计

**（1）管网建模分析功能**

建立完整的管网拓扑模型：

- 节点类型：热源节点、分支节点、用户节点、阀门节点
- 管段属性：管径、长度、粗糙度、安装年代
- 设备参数：阀门阻力特性、换热器性能曲线
- 拓扑关系：节点连接关系图

**（2）水力模拟计算功能**

基于管网模型进行水力计算：

```
┌─────────────────────────────────────────────────────────┐
│              管网水力模拟计算流程                          │
├─────────────────────────────────────────────────────────┤
│                                                         │
│  输入数据                                               │
│  ├── 管网拓扑结构                                       │
│  ├── 管段参数                                           │
│  ├── 节点需求                                           │
│  └── 运行边界条件                                       │
│       │                                                 │
│       ▼                                                 │
│  求解方法                                               │
│  ├── 节点方程法                                         │
│  ├── 管段方程法                                         │
│  └── 混合方程法                                         │
│       │                                                 │
│       ▼                                                 │
│  迭代求解                                               │
│  ├── Newton-Raphson迭代                                │
│  ├── 收敛判据：ΔP<0.001MPa                             │
│  └── 最大迭代次数：100                                  │
│       │                                                 │
│       ▼                                                 │
│  输出结果                                               │
│  ├── 节点压力分布                                       │
│  ├── 管段流量分布                                       │
│  └── 流速与阻力分布                                     │
│                                                         │
└─────────────────────────────────────────────────────────┘
```

**（3）管网诊断分析功能**

对管网运行状态进行诊断分析：

| 诊断项目 | 诊断内容 | 诊断指标 |
|---------|---------|---------|
| 平衡诊断 | 管网水力平衡状态 | 流量偏差率 |
| 阻力诊断 | 管道阻力异常检测 | 阻力系数偏差 |
| 泄漏诊断 | 管网泄漏检测 | 流量不平衡率 |
| 堵塞诊断 | 管道堵塞检测 | 压力异常点 |
| 振动诊断 | 水泵振动分析 | 振动幅值 |

**（4）平衡优化建议功能**

根据诊断结果，生成优化调节建议：

- 阀门调节建议（开度调整方案）
- 管网改造建议（如需改造）
- 运行参数优化建议

---

### 2.5 趋势分析模块

#### 2.5.1 模块概述

趋势分析模块对供热系统的各类运行数据进行统计分析，揭示数据的变化规律和发展趋势，为管理决策和优化调度提供数据支持。

#### 2.5.2 功能设计

**（1）温度趋势分析功能**

对室内外温度数据进行多维度分析：

- 实时温度监测与展示
- 温度日/周/月/年变化趋势
- 温度达标率统计
- 温度异常告警分析
- 不同区域温度对比分析

**（2）能耗趋势分析功能**

对能源消耗进行统计分析：

```
┌─────────────────────────────────────────────────────────┐
│              能耗趋势分析功能架构                          │
├─────────────────────────────────────────────────────────┤
│                                                         │
│  能耗数据采集                                            │
│  ├── 煤/气/电消耗量                                     │
│  ├── 供热量                                              │
│  ├── 补水率                                              │
│  └── 综合能耗                                            │
│       │                                                 │
│       ▼                                                 │
│  能耗分析维度                                            │
│  ├── 时间维度（日/周/月/采暖季）                         │
│  ├── 空间维度（换热站/楼栋/单元）                       │
│  ├── 设备维度（锅炉/泵/换热器）                          │
│  └── 天气维度（不同气象条件下的能耗）                    │
│       │                                                 │
│       ▼                                                 │
│  能耗指标计算                                            │
│  ├── 单位面积能耗（kWh/㎡）                              │
│  ├── 单位热量能耗（kgce/GJ）                            │
│  ├── 系统能效比（COP）                                  │
│  └── 能耗强度指数                                        │
│       │                                                 │
│       ▼                                                 │
│  趋势展示                                                │
│  ├── 能耗趋势曲线                                        │
│  ├── 能耗对比图                                         │
│  ├── 能耗排名榜                                         │
│  └── 能耗异常告警                                        │
│                                                         │
└─────────────────────────────────────────────────────────┘
```

**（3）负荷趋势分析功能**

对供热负荷进行趋势分析：

- 实时负荷监测
- 负荷日/周/月/年变化趋势
- 负荷率分析（最大负荷率、平均负荷率）
- 负荷利用小时数分析
- 峰谷负荷分析

**（4）设备趋势分析功能**

对主要设备运行数据进行趋势分析：

- 设备运行时间统计
- 设备启停次数统计
- 设备效率变化趋势
- 设备故障趋势分析
- 设备寿命预测

---

### 2.6 供能设备管理模块

#### 2.6.1 模块概述

供能设备管理模块对供热系统中的各类设备进行全生命周期管理，包括设备台账、维护保养、运行监控和故障诊断，确保设备安全可靠运行。

#### 2.6.2 功能设计

**（1）设备台账管理功能**

建立完善的设备档案：

```
┌─────────────────────────────────────────────────────────┐
│              设备台账管理功能架构                          │
├─────────────────────────────────────────────────────────┤
│                                                         │
│  设备分类                                                │
│  ├── 供热设备                                            │
│  │   ├── 锅炉（燃煤/燃气/电）                          │
│  │   ├── 换热器                                        │
│  │   └── 热泵                                          │
│  ├── 输配设备                                            │
│  │   ├── 循环泵                                        │
│  │   ├── 补水泵                                        │
│  │   └── 计量泵                                        │
│  ├── 控制设备                                            │
│  │   ├── 调节阀                                        │
│  │   ├── 执行器                                        │
│  │   └── 控制器                                        │
│  └── 辅助设备                                            │
│      ├── 水处理设备                                     │
│      ├── 软化水设备                                     │
│      └── 仪表设备                                       │
│                                                         │
│  设备档案信息                                            │
│  ├── 基本信息（编号、名称、型号、厂家）                 │
│  ├── 技术参数（容量、功率、效率曲线）                   │
│  ├── 安装信息（位置、安装日期）                         │
│  ├── 维保信息（保养记录、维修记录）                     │
│  └── 费用信息（采购成本、运行成本）                     │
│                                                         │
└─────────────────────────────────────────────────────────┘
```

**（2）设备运行监控功能**

实时监控设备运行状态：

| 设备类型 | 监控参数 | 告警阈值 |
|---------|---------|---------|
| 锅炉 | 温度、压力、流量、氧含量、NOx | 超温/超压/熄火 |
| 循环泵 | 温度、振动、轴封泄漏 | 温升/振动超标 |
| 换热器 | 温差、压差、结垢指数 | 温差过低/压差过大 |
| 调节阀 | 开度、反馈信号、动作次数 | 动作异常/卡涩 |

**（3）设备维护管理功能**

- 维护计划制定（按时间/按运行小时）
- 维护提醒功能
- 维护记录登记
- 维护费用统计
- 备件管理

**（4）设备故障诊断功能**

基于数据分析的智能故障诊断：

- 异常参数识别
- 故障类型判断
- 故障原因分析
- 故障处理建议
- 故障案例库

---

### 2.7 气候补偿模式模块

#### 2.7.1 模块概述

气候补偿模式是根据室外温度变化自动调整供热参数的调控策略，通过建立室外温度与供热温度的对应关系，实现按需供热，避免过度供热或供热不足。

#### 2.7.2 功能设计

**（1）补偿曲线配置功能**

配置不同工况下的温度补偿曲线：

```
┌─────────────────────────────────────────────────────────┐
│              气候补偿曲线示意图                            │
├─────────────────────────────────────────────────────────┤
│  供水温度(℃)                                            │
│    │                                                      │
│ 80 │        ●───────────●                              │
│    │      ╱               ╲                             │
│ 70 │    ●                 ╲●                           │
│    │   ╱                   ╲                          │
│ 60 │  ●                     ╲●                        │
│    │ ╱                         ╲                     │
│ 50 ●─────────────────────────────●                    │
│    │                                                      │
│    └──────────────────────────────────────────────       │
│    -20   -10    0     10    20   室外温度(℃)          │
│                                                         │
│  ─── 供水温度曲线   ─── 回水温度曲线                    │
│                                                         │
└─────────────────────────────────────────────────────────┘
```

补偿曲线参数：

- 室外温度范围：-20℃至20℃
- 供水温度范围：40℃至80℃
- 回水温度范围：30℃至60℃
- 曲线斜率可调

**（2）补偿策略管理功能**

- 多种补偿曲线策略配置
- 策略切换（手动/自动）
- 策略执行效果评估
- 策略优化建议

**（3）补偿效果分析功能**

- 补偿前后温度对比分析
- 补偿节能效果分析
- 用户室温达标率分析

---

### 2.8 二级网控温模块

#### 2.8.1 模块概述

二级网控温模块负责二次供热管网的温度控制，确保用户侧供水温度满足设定要求，同时实现节能降耗目标。

#### 2.8.2 功能设计

**（1）温度设定管理功能**

支持多种温度设定方式：

- 固定温度设定
- 气候补偿温度设定
- 时间段温度设定
- 分区温度设定
- 远程温度设定

**（2）温度控制功能**

实现二次网供回水温度的自动控制：

- PID温度控制
- 串级控制（主回路：温度；副回路：阀门开度）
- 前馈-反馈控制（加入负荷前馈）
- 防超调控制

**（3）温度优化功能**

- 最佳温度曲线搜索
- 室温反馈校正
- 能耗最优控制

---

### 2.9 管网平衡策略模块

#### 2.9.1 模块概述

管网平衡策略模块定义和执行二次管网平衡调节的策略，包括自动平衡策略、手动调节策略和紧急平衡策略。

#### 2.9.2 功能设计

**（1）策略配置功能**

配置平衡调节策略参数：

```
┌─────────────────────────────────────────────────────────┐
│              管网平衡策略配置                             │
├─────────────────────────────────────────────────────────┤
│                                                         │
│  平衡目标设定                                            │
│  ├── 目标流量偏差率：≤5%                                │
│  ├── 目标温差偏差率：≤3℃                               │
│  └── 目标压力偏差率：≤0.02MPa                          │
│                                                         │
│  调节方式选择                                            │
│  ├── 自动调节：系统自动计算并执行                       │
│  ├── 手动调节：人工确认后执行                          │
│  └── 混合调节：自动计算+人工审核                        │
│                                                         │
│  调节频率设定                                            │
│  ├── 实时调节：每15分钟                                 │
│  ├── 定时调节：每日/每周                                │
│  └── 按需调节：异常时触发                               │
│                                                         │
│  安全限制设定                                            │
│  ├── 单次调节幅度：≤10%                                │
│  ├── 每日调节次数：≤10次                               │
│  └── 阀门开度限制：20%-90%                             │
│                                                         │
└─────────────────────────────────────────────────────────┘
```

**（2）策略执行功能**

执行平衡调节策略：

- 读取当前管网状态
- 计算最优阀门开度
- 下发调节指令
- 反馈执行结果

**（3）策略效果评估功能**

评估平衡调节效果：

- 调节前后对比分析
- 平衡度指标计算
- 能耗影响分析

---

### 2.10 分时分区控制模块

#### 2.10.1 模块概述

分时分区控制模块实现对供热系统的分时段、分区域控制，满足不同区域、不同时段的供热需求，实现精细化供热管理。

#### 2.10.2 功能设计

**（1）分区策略配置功能**

划分控制区域并配置控制策略：

- 区域划分（按换热站/按楼栋/按单元）
- 区域属性配置（面积、用户数、热特性）
- 区域优先级配置

**（2）时段策略配置功能**

配置不同时段的供热策略：

```
┌─────────────────────────────────────────────────────────┐
│              分时控制时段配置                             │
├─────────────────────────────────────────────────────────┤
│                                                         │
│  典型时段划分                                            │
│  ├── 白天高峰段（6:00-9:00）                           │
│  │   目标温度：20℃                                     │
│  │   负荷系数：100%                                    │
│  ├── 上午正常段（9:00-12:00）                          │
│  │   目标温度：18℃                                     │
│  │   负荷系数：80%                                     │
│  ├── 下午正常段（12:00-17:00）                         │
│  │   目标温度：18℃                                     │
│  │   负荷系数：80%                                     │
│  ├── 傍晚高峰段（17:00-21:00）                         │
│  │   目标温度：20℃                                     │
│  │   负荷系数：100%                                    │
│  └── 夜间低谷段（21:00-6:00）                          │
│      目标温度：16℃                                     │
│      负荷系数：60%                                     │
│                                                         │
│  特殊日期配置                                            │
│  ├── 节假日策略                                         │
│  ├── 周末策略                                           │
│  └── 寒潮预警策略                                       │
│                                                         │
└─────────────────────────────────────────────────────────┘
```

**（3）区域联动控制功能**

实现多区域协调控制：

- 区域间负荷平衡
- 优先保障策略
- 节能模式切换

**（4）时段切换控制功能**

实现不同时段的平滑过渡：

- 温度渐变控制
- 提前预热控制
- 延迟降温控制

---

### 2.11 风险评估模块

#### 2.11.1 模块概述

风险评估模块对供热系统的各类风险进行评估和分析，包括设备风险、运行风险、能效风险和安全风险，为风险管理提供决策支持。

#### 2.11.2 功能设计

**（1）设备风险评估功能**

评估设备运行风险：

| 风险类型 | 评估指标 | 风险等级 |
|---------|---------|---------|
| 设备老化 | 运行时间/设计寿命 | 低/中/高 |
| 设备故障 | 故障频率/维修次数 | 低/中/高 |
| 设备效率 | 实际效率/额定效率 | 低/中/高 |
| 备件风险 | 备件库存/更换周期 | 低/中/高 |

**（2）运行风险评估功能**

评估系统运行风险：

- 供热中断风险
- 温度不达标风险
- 压力异常风险
- 水质风险

**（3）能效风险评估功能**

评估能效相关风险：

- 能效下降风险
- 能耗超标风险
- 能源供应风险

**（4）安全风险评估功能**

评估系统安全风险：

- 锅炉爆炸风险
- 烫伤风险
- 电气安全事故风险
- 环保排放风险

**（5）综合风险看板功能**

展示综合风险状态：

```
┌─────────────────────────────────────────────────────────┐
│              综合风险评估看板                             │
├─────────────────────────────────────────────────────────┤
│                                                         │
│  ┌─────────────────────────────────────────────────┐   │
│  │              系统综合风险指数：72                │   │
│  │              风险等级：★★★☆☆ 中等           │   │
│  └─────────────────────────────────────────────────┘   │
│                                                         │
│  风险分布                                               │
│  ├── 设备风险：68（中等）                              │
│  ├── 运行风险：75（中等）                              │
│  ├── 能效风险：70（中等）                              │
│  └── 安全风险：74（中等）                              │
│                                                         │
│  重点关注                                               │
│  ├── 1号锅炉效率下降至82%（需关注）                   │
│  ├── 3号循环泵振动超标（需处理）                      │
│  └── 5号楼管网不平衡（需调节）                        │
│                                                         │
│  风险趋势                                               │
│  └── 近30天风险指数趋势图                              │
│                                                         │
└─────────────────────────────────────────────────────────┘
```

---

### 2.12 异常状态预测模块

#### 2.12.1 模块概述

异常状态预测模块利用机器学习算法对供热系统的运行数据进行建模分析，预测可能发生的异常状态，实现故障的提前预警和预防性维护。

#### 2.12.2 功能设计

**（1）温度异常预测功能**

预测用户侧温度异常：

- 温度骤降预测
- 温度骤升预测
- 温度持续偏低预测
- 温度持续偏高预测

预测模型架构：

```
┌─────────────────────────────────────────────────────────┐
│              温度异常预测模型                             │
├─────────────────────────────────────────────────────────┤
│                                                         │
│  输入特征                                                │
│  ├── 历史温度序列                                        │
│  ├── 供热参数变化                                       │
│  ├── 气象因素                                           │
│  ├── 设备状态                                           │
│  └── 用户行为                                           │
│       │                                                 │
│       ▼                                                 │
│  预测模型                                                │
│  ├── 时序模型：LSTM/Transformer                         │
│  ├── 异常检测：Isolation Forest                         │
│  └── 集成学习：XGBoost                                 │
│       │                                                 │
│       ▼                                                 │
│  预测输出                                                │
│  ├── 异常概率（0-1）                                   │
│  ├── 异常类型                                           │
│  ├── 预计发生时间                                       │
│  └── 建议措施                                           │
│                                                         │
└─────────────────────────────────────────────────────────┘
```

**（2）压力异常预测功能**

预测管网压力异常：

- 压力骤降预测（可能泄漏）
- 压力骤升预测（可能堵塞）
- 压力波动异常预测

**（3）流量异常预测功能**

预测管网流量异常：

- 流量骤降预测
- 流量骤升预测
- 流量波动异常预测

**（4）设备故障预测功能**

预测设备故障：

- 设备寿命预测
- 故障类型预测
- 故障时间预测
- 维护建议生成

---

### 2.13 多能耦合寻优模块

#### 2.13.1 模块概述

多能耦合寻优模块是系统的智慧调度核心，负责多种能源的协同优化调度，实现能源的高效利用和经济运行。模块综合考虑电、气、热等多种能源的价格和供给条件，制定最优的能源使用策略。

#### 2.13.2 功能设计

**（1）能源耦合建模功能**

建立多能互补系统模型：

```
┌─────────────────────────────────────────────────────────┐
│              多能耦合系统架构                            │
├─────────────────────────────────────────────────────────┤
│                                                         │
│  能源输入                                                │
│  ├── 电力：市电/光伏/储能                               │
│  ├── 天然气：燃气锅炉/燃气壁挂炉                        │
│  ├── 热力：锅炉/热泵/余热回收                          │
│  └── 可再生能源：太阳能/地热                           │
│       │                                                 │
│       ▼                                                 │
│  能源转换                                                │
│  ├── 电→热：电锅炉/热泵                               │
│  ├── 气→热：燃气锅炉                                  │
│  ├── 热→热：换热器/热泵                               │
│  └── 光伏→电→热                                       │
│       │                                                 │
│       ▼                                                 │
│  能源存储                                                │
│  ├── 蓄热水箱                                           │
│  ├── 储能电池                                           │
│  └── 相变储热                                           │
│       │                                                 │
│       ▼                                                 │
│  能源输出                                                │
│  ├── 供热负荷                                           │
│  ├── 生活热水                                           │
│  └── 电力输出（如有）                                  │
│                                                         │
└─────────────────────────────────────────────────────────┘
```

**（2）多源优化调度功能**

基于优化算法进行多能调度：

优化目标：

| 目标 | 权重 | 说明 |
|-----|-----|-----|
| 经济性 | 0.4 | 最小化运行成本 |
| 环保性 | 0.3 | 最小化碳排放 |
| 可靠性 | 0.3 | 最大化供能可靠性 |

优化算法：

- 混合整数线性规划（MILP）
- 遗传算法（GA）
- 粒子群优化（PSO）
- 深度强化学习（DDPG）

**（3）经济性优化功能**

优化运行成本：

- 分时电价利用
- 峰谷电价套利
- 能耗成本分析
- 运行费用预测

**（4）环保性优化功能**

优化碳排放：

- 碳排放计算
- 清洁能源优先
- 碳排放配额管理
- 环保指标监控

---

### 2.14 热用户按需供热模块

#### 2.14.1 模块概述

热用户按需供热模块是系统的核心模块之一，旨在实现"以用户为中心"的供热理念。通过采集用户室内温度、分析用户行为模式、预测供热需求，实现按需供热、精准控制，在保证供热质量的前提下最大限度地节约能源。

#### 2.14.2 功能设计

**（1）室温数据采集功能**

室温数据采集是按需供热的基础，系统支持多种数据采集方式：

功能要点：
- 实时采集：支持1分钟/5分钟/15分钟等多种采集频率
- 数据校验：自动识别和过滤异常数据
- 异常报警：温度超出设定范围时自动告警
- 历史存储：支持至少3年的数据存储容量

**（2）温度预测功能**

温度预测是实现按需供热的关键技术，系统基于LSTM神经网络进行温度预测。

**（3）用户行为画像功能**

用户行为画像是按需供热的重要支撑，通过分析用户的历史用热数据，建立用户偏好模型。

**（4）按需供热控制功能**

基于采集数据、预测结果和用户画像，系统实现智能按需供热控制：

控制策略：
- **离家降负荷**：检测到用户离家模式，自动降低供热温度
- **回家预热**：根据用户回家时间预测，提前调整供热参数
- **夜间低温**：在保证室内温度不低于设定值的前提下，夜间降低供水温度
- **天气补偿**：根据室外温度变化，自动调整供热曲线

---

### 2.15 换热站自控模块

#### 2.15.1 模块概述

换热站是集中供热系统的核心枢纽，承担着一次网与二次网之间的热量交换任务。换热站自控模块负责换热站的运行监控和自动化控制，确保供热参数稳定达标。

#### 2.15.2 功能设计

**（1）实时监控功能**

系统对换热站的各类运行参数进行实时监测。

**（2）PID温度控制功能**

PID控制器是换热站温度控制的核心，通过调节电动调节阀开度，控制二次侧供水温度，使其稳定在设定值附近。

---

### 2.16 二网平衡模块

#### 2.16.1 模块概述

二次管网平衡是集中供热系统运行管理的难点和重点。由于管网拓扑结构复杂、用户需求差异大，传统的人工调节方式难以实现全网平衡。二网平衡模块通过建立管网水力模型，应用智能优化算法，实现阀门开度的自动调节，达到管网平衡运行的目标。

#### 2.16.2 功能设计

**（1）管网建模功能**

系统建立完整的管网拓扑模型。

**（2）水力模拟功能**

基于管网模型，进行水力计算，输出各节点的压力和流量分布。

**（3）平衡优化功能**

应用智能优化算法，自动计算最优阀门开度。

---

### 2.17 热源调控模块

#### 2.17.1 模块概述

热源调控模块负责锅炉房的运行管理和优化调度，是整个供热系统的"大脑"。模块根据气象数据、负荷预测和运行约束，制定最优的运行调度方案。

#### 2.17.2 功能设计

**（1）锅炉管理功能**

- 锅炉基础信息维护
- 运行状态监控
- 故障诊断报警
- 维护保养提醒

**（2）负荷预测功能**

基于历史运行数据和气象数据，预测未来24-72小时的供热负荷。

**（3）运行优化功能**

根据负荷预测结果和运行约束，制定锅炉启停计划和运行参数。

---

## 第三章 数据库设计

### 3.1 数据库ER图

```
┌─────────────────────────────────────────────────────────────────────────┐
│                         数据库ER关系图                                    │
├─────────────────────────────────────────────────────────────────────────┤
│                                                                         │
│    ┌──────────────┐       ┌──────────────┐       ┌──────────────┐      │
│    │  heat_station │       │   building   │       │  heat_user   │      │
│    ├──────────────┤       ├──────────────┤       ├──────────────┤      │
│    │ id(PK)       │       │ id(PK)       │       │ id(PK)       │      │
│    │ station_code │       │ building_code │       │ user_code    │      │
│    │ station_name │◀─────│ station_id(FK)│◀──────│ building_id(FK)│     │
│    │ design_cap   │       │ building_name │       │ user_name    │      │
│    │ status       │       │ area_total   │       │ target_temp  │      │
│    └──────┬───────┘       └──────┬───────┘       └──────┬───────┘      │
│           │                       │                       │              │
│           │               1:n     │               n:1     │              │
│           │                       │                       │              │
│           │   ┌───────────────────┴───────────────────┐ │              │
│           │   │                                       │ │              │
│           │   │       ┌──────────────────┐            │ │              │
│           │   │       │ indoor_temperature│            │ │              │
│           │   │       ├──────────────────┤            │ │              │
│           │   │       │ id(PK)           │            │ │              │
│           │   └───▶  │ user_id(FK)      │◀──────────┘ │              │
│           │           │ temperature      │              │              │
│           │           │ collect_time     │              │              │
│           │           └──────────────────┘              │              │
│           │                                           │              │
│           │   ┌──────────────────┐                    │              │
│           │   │station_realtime  │                    │              │
│           │   ├──────────────────┤                    │              │
│           └───│ id(PK)           │                    │              │
│               │ station_id(FK)   │◀───────────────────┘              │
│               │ primary_temp     │                                   │
│               │ secondary_temp   │       ┌──────────────────┐       │
│               │ collect_time     │       │   valve_device   │       │
│               └──────────────────┘       ├──────────────────┤       │
│                                           │ id(PK)           │       │
│               ┌──────────────────┐       │ valve_code      │       │
│               │pid_parameters    │       │ node_id(FK)     │◀──────│
│               ├──────────────────┤       │ open_ratio      │       │
│               │ id(PK)           │       │ control_protocol│       │
│               │ station_id(FK)   │◀──────└──────────────────┘       │
│               │ kp/ki/kd        │                                   │
│               │ setpoint        │       ┌──────────────────┐       │
│               └──────────────────┘       │balance_optimize  │       │
│                                         ├──────────────────┤       │
│               ┌──────────────────┐       │ id(PK)           │       │
│               │     boiler       │       │ station_id(FK)  │◀──────│
│               ├──────────────────┤       │ valve_ratios    │       │
│               │ id(PK)           │       │ objective_value │       │
│               │ boiler_code      │       │ iteration_count │       │
│               │ rated_capacity   │       └──────────────────┘       │
│               │ status          │                                   │
│               └──────────────────┘                                   │
│                                                                         │
│    ┌──────────────┐       ┌──────────────┐       ┌──────────────┐      │
│    │   weather    │       │ load_forecast│       │  equipment   │      │
│    ├──────────────┤       ├──────────────┤       ├──────────────┤      │
│    │ id(PK)       │       │ id(PK)       │       │ id(PK)       │      │
│    │ record_time  │       │ forecast_time│       │ equipment_code│     │
│    │ outdoor_temp │       │ station_id(FK)│       │ equipment_name│     │
│    │ humidity     │       │ load_value   │       │ equipment_type│     │
│    │ wind_speed   │       │ confidence   │       │ manufacturer │      │
│    │ weather_type │       │ model_type   │       │ model        │      │
│    └──────────────┘       └──────────────┘       │ install_date │      │
│                                                  │ status       │      │
│    ┌──────────────┐       ┌──────────────┐       └──────┬───────┘      │
│    │climate_config│       │risk_assess   │                │              │
│    ├──────────────┤       ├──────────────┤                │              │
│    │ id(PK)       │       │ id(PK)       │                │              │
│    │ station_id(FK)│      │ assess_type  │                │              │
│    │ temp_min     │       │ risk_level   │                │              │
│    │ temp_max     │       │ risk_score   │                │              │
│    │ supply_temp  │       │ assess_time  │                │              │
│    │ config_type  │       │ description  │                │              │
│    └──────────────┘       └──────────────┘                │              │
│                                                         │              │
│    ┌──────────────┐       ┌──────────────┐                │              │
│    │zone_control  │       │anomaly_predict│               │              │
│    ├──────────────┤       ├──────────────┤               │              │
│    │ id(PK)       │       │ id(PK)       │               │              │
│    │ zone_id(FK)  │       │ predict_type │               │              │
│    │ zone_name    │       │ station_id(FK)│              │              │
│    │ time_period  │       │ anomaly_prob  │               │              │
│    │ target_temp  │       │ predict_time  │               │              │
│    │ load_factor  │       │ severity      │               │              │
│    │ priority     │       │ advice        │               │              │
│    └──────────────┘       └──────────────┘               │              │
│                                                         │              │
│    ┌──────────────┐       ┌──────────────┐               │              │
│    │multi_energy  │       │ equipment_maintain│          │              │
│    ├──────────────┤       ├──────────────────┤          │              │
│    │ id(PK)       │       │ id(PK)           │          │              │
│    │ optimize_time│       │ equipment_id(FK) │◀─────────┘              │
│    │ heat_source  │       │ maintain_type   │                    │
│    │ power_source │       │ maintain_date   │                    │
│    │ cost         │       │ description     │                    │
│    │ emissions    │       │ operator        │                    │
│    └──────────────┘       └──────────────────┘                    │
│                                                                         │
└─────────────────────────────────────────────────────────────────────────┘
```

### 3.2 核心数据表设计

#### 3.2.1 气象数据表 (weather_data)

| 序号 | 字段名 | 数据类型 | 说明 | 约束 |
|------|--------|----------|------|------|
| 1 | id | BIGINT | 主键ID | PK, AUTO_INCREMENT |
| 2 | record_time | DATETIME | 记录时间 | NOT NULL |
| 3 | outdoor_temp | DECIMAL(5,2) | 室外温度(℃) | NOT NULL |
| 4 | humidity | DECIMAL(5,2) | 相对湿度(%) | |
| 5 | wind_speed | DECIMAL(5,2) | 风速(m/s) | |
| 6 | wind_direction | VARCHAR(10) | 风向 | |
| 7 | atmospheric_pressure | DECIMAL(7,2) | 气压(hPa) | |
| 8 | weather_type | VARCHAR(20) | 天气类型 | (sunny/cloudy/rainy/snowy) |
| 9 | data_source | VARCHAR(20) | 数据来源 | DEFAULT 'api' |
| 10 | create_time | DATETIME | 创建时间 | DEFAULT CURRENT_TIMESTAMP |

**索引设计**：
- idx_record_time: (record_time) - 用于按时间查询

#### 3.2.2 负荷预测表 (load_forecast)

| 序号 | 字段名 | 数据类型 | 说明 | 约束 |
|------|--------|----------|------|------|
| 1 | id | BIGINT | 主键ID | PK, AUTO_INCREMENT |
| 2 | station_id | BIGINT | 换热站ID | FK |
| 3 | forecast_time | DATETIME | 预测时间 | NOT NULL |
| 4 | load_value | DECIMAL(10,4) | 预测负荷值(MW) | NOT NULL |
| 5 | confidence_lower | DECIMAL(10,4) | 置信区间下限 | |
| 6 | confidence_upper | DECIMAL(10,4) | 置信区间上限 | |
| 7 | confidence_level | DECIMAL(4,2) | 置信度 | DEFAULT 0.85 |
| 8 | forecast_horizon | INT | 预测时长(小时) | NOT NULL |
| 9 | model_type | VARCHAR(20) | 预测模型类型 | DEFAULT 'lstm' |
| 10 | create_time | DATETIME | 创建时间 | DEFAULT CURRENT_TIMESTAMP |

**索引设计**：
- idx_station_forecast_time: (station_id, forecast_time)

#### 3.2.3 设备表 (equipment)

| 序号 | 字段名 | 数据类型 | 说明 | 约束 |
|------|--------|----------|------|------|
| 1 | id | BIGINT | 主键ID | PK, AUTO_INCREMENT |
| 2 | equipment_code | VARCHAR(50) | 设备编码 | NOT NULL, UNIQUE |
| 3 | equipment_name | VARCHAR(100) | 设备名称 | NOT NULL |
| 4 | equipment_type | VARCHAR(20) | 设备类型 | NOT NULL (boiler/pump/valve/heat_exchanger) |
| 5 | station_id | BIGINT | 所属换热站 | FK |
| 6 | manufacturer | VARCHAR(100) | 生产厂家 | |
| 7 | model | VARCHAR(50) | 型号 | |
| 8 | rated_capacity | DECIMAL(10,2) | 额定容量 | |
| 9 | rated_power | DECIMAL(10,2) | 额定功率 | |
| 10 | install_date | DATE | 安装日期 | |
| 11 | design_life | INT | 设计寿命(年) | |
| 12 | status | TINYINT | 状态 | DEFAULT 1 (0=停用,1=运行,2=维修,3=报废) |
| 13 | create_time | DATETIME | 创建时间 | DEFAULT CURRENT_TIMESTAMP |

#### 3.2.4 气候补偿配置表 (climate_compensation_config)

| 序号 | 字段名 | 数据类型 | 说明 | 约束 |
|------|--------|----------|------|------|
| 1 | id | BIGINT | 主键ID | PK, AUTO_INCREMENT |
| 2 | station_id | BIGINT | 换热站ID | FK |
| 3 | outdoor_temp_min | DECIMAL(5,2) | 室外温度下限(℃) | NOT NULL |
| 4 | outdoor_temp_max | DECIMAL(5,2) | 室外温度上限(℃) | NOT NULL |
| 5 | supply_temp | DECIMAL(5,2) | 供水温度(℃) | NOT NULL |
| 6 | return_temp | DECIMAL(5,2) | 回水温度(℃) | |
| 7 | config_name | VARCHAR(50) | 配置名称 | |
| 8 | is_active | TINYINT | 是否激活 | DEFAULT 1 |
| 9 | create_time | DATETIME | 创建时间 | DEFAULT CURRENT_TIMESTAMP |

#### 3.2.5 分区控制表 (zone_control_config)

| 序号 | 字段名 | 数据类型 | 说明 | 约束 |
|------|--------|----------|------|------|
| 1 | id | BIGINT | 主键ID | PK, AUTO_INCREMENT |
| 2 | zone_id | VARCHAR(50) | 区域编码 | NOT NULL |
| 3 | zone_name | VARCHAR(100) | 区域名称 | NOT NULL |
| 4 | station_id | BIGINT | 所属换热站 | FK |
| 5 | time_period_start | TIME | 时段开始时间 | NOT NULL |
| 6 | time_period_end | TIME | 时段结束时间 | NOT NULL |
| 7 | target_temp | DECIMAL(5,2) | 目标温度(℃) | |
| 8 | load_factor | DECIMAL(4,2) | 负荷系数(0-1) | DEFAULT 1.0 |
| 9 | priority | INT | 优先级 | DEFAULT 1 |
| 10 | is_active | TINYINT | 是否激活 | DEFAULT 1 |
| 11 | create_time | DATETIME | 创建时间 | DEFAULT CURRENT_TIMESTAMP |

#### 3.2.6 风险评估表 (risk_assessment)

| 序号 | 字段名 | 数据类型 | 说明 | 约束 |
|------|--------|----------|------|------|
| 1 | id | BIGINT | 主键ID | PK, AUTO_INCREMENT |
| 2 | station_id | BIGINT | 换热站ID | FK |
| 3 | equipment_id | BIGINT | 设备ID | FK |
| 4 | assess_type | VARCHAR(20) | 评估类型 | NOT NULL (equipment/run/energy/safety) |
| 5 | risk_level | TINYINT | 风险等级 | NOT NULL (1=低,2=中,3=高) |
| 6 | risk_score | DECIMAL(5,2) | 风险评分 | |
| 7 | risk_factors | TEXT | 风险因素JSON | |
| 8 | advice | VARCHAR(500) | 建议措施 | |
| 9 | assess_time | DATETIME | 评估时间 | NOT NULL |
| 10 | create_time | DATETIME | 创建时间 | DEFAULT CURRENT_TIMESTAMP |

#### 3.2.7 异常预测表 (anomaly_prediction)

| 序号 | 字段名 | 数据类型 | 说明 | 约束 |
|------|--------|----------|------|------|
| 1 | id | BIGINT | 主键ID | PK, AUTO_INCREMENT |
| 2 | station_id | BIGINT | 换热站ID | FK |
| 3 | predict_type | VARCHAR(20) | 预测类型 | NOT NULL (temp/pressure/flow/equipment) |
| 4 | anomaly_prob | DECIMAL(4,3) | 异常概率 | NOT NULL |
| 5 | predict_time | DATETIME | 预测时间 | NOT NULL |
| 6 | occur_time | DATETIME | 预计发生时间 | |
| 7 | severity | TINYINT | 严重程度 | (1=轻微,2=一般,3=严重) |
| 8 | description | VARCHAR(200) | 异常描述 | |
| 9 | advice | VARCHAR(500) | 处理建议 | |
| 10 | status | TINYINT | 状态 | DEFAULT 0 (0=未处理,1=已确认,2=已消除) |
| 11 | create_time | DATETIME | 创建时间 | DEFAULT CURRENT_TIMESTAMP |

#### 3.2.8 多能耦合优化表 (multi_energy_optimization)

| 序号 | 字段名 | 数据类型 | 说明 | 约束 |
|------|--------|----------|------|------|
| 1 | id | BIGINT | 主键ID | PK, AUTO_INCREMENT |
| 2 | optimize_time | DATETIME | 优化时间 | NOT NULL |
| 3 | station_id | BIGINT | 换热站ID | FK |
| 4 | heat_source | VARCHAR(50) | 热源类型 | (boiler/heat_pump/waste_heat) |
| 5 | heat_load | DECIMAL(10,4) | 热负荷(MW) | |
| 6 | power_source | VARCHAR(50) | 电源类型 | (grid/solar/storage) |
| 7 | power_consumption | DECIMAL(10,4) | 电耗(kWh) | |
| 8 | gas_consumption | DECIMAL(10,4) | 气耗(m³) | |
| 9 | total_cost | DECIMAL(10,2) | 总成本(元) | |
| 10 | emissions | DECIMAL(10,4) | 碳排放(kg) | |
| 11 | optimize_type | VARCHAR(20) | 优化类型 | (economy/environment/balance) |
| 12 | create_time | DATETIME | 创建时间 | DEFAULT CURRENT_TIMESTAMP |

#### 3.2.9 设备维护记录表 (equipment_maintenance)

| 序号 | 字段名 | 数据类型 | 说明 | 约束 |
|------|--------|----------|------|------|
| 1 | id | BIGINT | 主键ID | PK, AUTO_INCREMENT |
| 2 | equipment_id | BIGINT | 设备ID | FK |
| 3 | maintain_type | VARCHAR(20) | 维护类型 | NOT NULL (routine/breakdown/predictive) |
| 4 | maintain_date | DATE | 维护日期 | NOT NULL |
| 5 | description | VARCHAR(500) | 维护描述 | |
| 6 | operator | VARCHAR(50) | 操作人员 | |
| 7 | cost | DECIMAL(10,2) | 维护费用 | |
| 8 | next_maintain_date | DATE | 下次维护日期 | |
| 9 | create_time | DATETIME | 创建时间 | DEFAULT CURRENT_TIMESTAMP |

---

## 第四章 核心算法设计

### 4.1 PID控制算法

#### 4.1.1 算法原理

PID（Proportional-Integral-Derivative）控制是工业控制中最广泛应用的控制算法之一。

#### 4.1.2 经典PID实现

系统实现的经典PID控制算法。

#### 4.1.3 模糊PID自适应控制

系统实现了模糊PID自适应控制，根据偏差和偏差变化率自动调整PID参数。

---

### 4.2 温度预测算法

#### 4.2.1 算法原理

温度预测是实现按需供热的关键技术，系统采用LSTM（Long Short-Term Memory）长短期记忆网络进行温度预测。

#### 4.2.2 预测流程设计

系统实现完整的温度预测流程。

---

### 4.3 二网平衡优化算法

#### 4.3.1 问题描述

二次管网平衡优化的目标是调整各建筑物的阀门开度，使各建筑物的实际流量与其需求流量一致。

#### 4.3.2 遗传算法(GA)实现

遗传算法是一种模拟自然选择和遗传机制的优化算法。

#### 4.3.3 粒子群优化算法(PSO)实现

粒子群优化算法模拟鸟群觅食行为。

---

### 4.4 水力模拟算法

#### 4.4.1 算法原理

水力模拟是基于质量守恒和能量守恒原理。

#### 4.4.2 稳态水力计算流程

系统实现稳态水力计算流程。

---

### 4.5 负荷预测算法

#### 4.5.1 算法原理

负荷预测采用LSTM神经网络结合注意力机制，实现高精度短期负荷预测。

**模型架构**：

```
输入层 → LSTM层1 → LSTM层2 → Attention层 → 全连接层 → 输出层
```

**输入特征**：
- 气象特征：温度、湿度、风速、天气现象
- 时间特征：小时、星期、是否工作日、节假日
- 历史负荷：前24小时负荷、前7天同期负荷

**输出**：
- 未来24小时负荷预测值
- 置信区间（85%）

#### 4.5.2 预测流程

```
数据收集 → 数据预处理 → 特征工程 → 模型预测 → 结果后处理 → 输出结果
```

---

### 4.6 异常检测算法

#### 4.6.1 算法原理

异常检测采用多算法融合策略：

1. **统计方法**：3σ原则、IQR方法
2. **机器学习方法**：Isolation Forest、One-Class SVM
3. **深度学习方法**：Autoencoder、LSTM异常检测

#### 4.6.2 异常检测流程

```
数据采集 → 特征提取 → 异常检测 → 异常分类 → 告警生成
```

---

### 4.7 多能耦合优化算法

#### 4.7.1 算法原理

多能耦合优化采用混合整数线性规划（MILP）方法，在满足多种约束条件下求解最优能源组合。

**优化目标**：

```
min Z = α×C_energy + β×C_emission + γ×(1-R_reliability)

其中：
C_energy - 能源成本
C_emission - 碳排放成本
R_reliability - 供能可靠性
α, β, γ - 权重系数
```

**约束条件**：
- 能量平衡约束
- 设备运行约束
- 能源供应约束
- 环境排放约束

#### 4.7.2 优化流程

```
系统建模 → 参数输入 → 优化求解 → 结果验证 → 调度执行
```

---

## 第五章 接口设计

### 5.1 API设计规范

系统采用RESTful API设计规范：

| 规范项 | 说明 |
|-------|------|
| 协议 | HTTP/HTTPS |
| 数据格式 | JSON |
| 字符编码 | UTF-8 |
| 认证方式 | Bearer Token (JWT) |
| 状态码 | 200成功/400客户端错误/500服务端错误 |

### 5.2 核心API列表

#### 5.2.1 气象数据接口

| 序号 | 方法 | 路径 | 说明 |
|------|------|------|------|
| 1 | GET | /api/meteorology/current | 获取当前气象数据 |
| 2 | GET | /api/meteorology/history | 获取历史气象数据 |
| 3 | GET | /api/meteorology/forecast | 获取气象预报数据 |
| 4 | GET | /api/meteorology/trend | 获取气象趋势分析 |

#### 5.2.2 负荷预测接口

| 序号 | 方法 | 路径 | 说明 |
|------|------|------|------|
| 1 | GET | /api/load/forecast/short | 短期负荷预测 |
| 2 | GET | /api/load/forecast/medium | 中期负荷预测 |
| 3 | GET | /api/load/forecast/ultra-short | 超短期负荷预测 |
| 4 | GET | /api/load/history | 历史负荷查询 |

#### 5.2.3 设备管理接口

| 序号 | 方法 | 路径 | 说明 |
|------|------|------|------|
| 1 | GET | /api/equipment/list | 获取设备列表 |
| 2 | GET | /api/equipment/{id} | 获取设备详情 |
| 3 | POST | /api/equipment | 新增设备 |
| 4 | PUT | /api/equipment/{id} | 更新设备 |
| 5 | GET | /api/equipment/{id}/status | 获取设备状态 |
| 6 | GET | /api/equipment/{id}/maintenance | 获取维护记录 |

#### 5.2.4 气候补偿接口

| 序号 | 方法 | 路径 | 说明 |
|------|------|------|------|
| 1 | GET | /api/climate/config | 获取补偿配置 |
| 2 | POST | /api/climate/config | 新增补偿配置 |
| 3 | PUT | /api/climate/config/{id} | 更新补偿配置 |
| 4 | GET | /api/climate/curve | 获取补偿曲线 |
| 5 | GET | /api/climate/effect | 获取补偿效果 |

#### 5.2.5 分区控制接口

| 序号 | 方法 | 路径 | 说明 |
|------|------|------|------|
| 1 | GET | /api/zone/list | 获取区域列表 |
| 2 | GET | /api/zone/{id} | 获取区域详情 |
| 3 | POST | /api/zone | 新增区域 |
| 4 | PUT | /api/zone/{id} | 更新区域 |
| 5 | GET | /api/zone/{id}/schedule | 获取时段配置 |
| 6 | PUT | /api/zone/{id}/schedule | 更新时段配置 |

#### 5.2.6 风险评估接口

| 序号 | 方法 | 路径 | 说明 |
|------|------|------|------|
| 1 | GET | /api/risk/equipment | 设备风险评估 |
| 2 | GET | /api/risk/operation | 运行风险评估 |
| 3 | GET | /api/risk/energy | 能效风险评估 |
| 4 | GET | /api/risk/safety | 安全风险评估 |
| 5 | GET | /api/risk/summary | 综合风险看板 |

#### 5.2.7 异常预测接口

| 序号 | 方法 | 路径 | 说明 |
|------|------|------|------|
| 1 | GET | /api/anomaly/temp | 温度异常预测 |
| 2 | GET | /api/anomaly/pressure | 压力异常预测 |
| 3 | GET | /api/anomaly/flow | 流量异常预测 |
| 4 | GET | /api/anomaly/equipment | 设备故障预测 |
| 5 | PUT | /api/anomaly/{id}/confirm | 确认异常 |

#### 5.2.8 多能耦合优化接口

| 序号 | 方法 | 路径 | 说明 |
|------|------|------|------|
| 1 | GET | /api/energy/optimize | 获取优化方案 |
| 2 | POST | /api/energy/optimize | 执行优化 |
| 3 | GET | /api/energy/history | 历史优化记录 |
| 4 | GET | /api/energy/cost | 能耗成本分析 |
| 5 | GET | /api/energy/emissions | 碳排放分析 |

#### 5.2.9 趋势分析接口

| 序号 | 方法 | 路径 | 说明 |
|------|------|------|------|
| 1 | GET | /api/trend/temperature | 温度趋势分析 |
| 2 | GET | /api/trend/energy | 能耗趋势分析 |
| 3 | GET | /api/trend/load | 负荷趋势分析 |
| 4 | GET | /api/trend/equipment | 设备趋势分析 |

---

## 第六章 附录

### 6.1 术语表

| 术语 | 英文 | 定义 |
|-----|------|------|
| 一次网 | Primary Network | 从热源到换热站的供热管道 |
| 二次网 | Secondary Network | 从换热站到用户的供热管道 |
| 换热站 | Heat Exchange Station | 一次网与二次网热交换的设施 |
| 负荷预测 | Load Forecasting | 预测未来供热需求 |
| 气候补偿 | Climate Compensation | 根据室外温度调整供热参数 |
| 多能耦合 | Multi-Energy Coupling | 多种能源协同优化 |

### 6.2 参考标准

- 《城镇供热系统运行规程》CJJ 88-2014
- 《供热工程》GB 50019-2019
- 《工业锅炉能效限定值》GB 24500-2009
- 《建筑节能工程施工质量验收规范》GB 50411-2019

---

**文档结束**
